"ID","Reference","Created","Status","Author","Salesperson","Supervisor","Property Branch","Branch","Property ID","Property","Property Ref","Property Account Manager","Property Certification Date","Client","Severity","Date","Due Date","Review Date","Expiry Date","Submitted Date","Last Actioned","Date Authorised","Authorisation Note","Authorisation Ref","Authorisation Name","Description","Estimated Time (mins)","Subtotal","Tax","Total","Total material cost","Total labour cost","Total Cost","Subtotal material sell","Subtotal labour sell","Subtotal margin","Tags","Service Group","Scope of Works"
20494,"QD-2370","2026-02-20 10:39:51","SUBMITTED","Jamie Wright","","","","","493","LOGOS - Building 7 - 145 Hollinsworth Road, Marsden Park, NSW 2765","39A602 D","","2024-06-09","Logos Property Management Pty Limited","","2026-02-20","2026-03-20","","2026-05-21","2026-02-20 11:13:53","2026-02-20 11:14:10","","","","","Fault repairs",0,1670.3000,167.0300,1837.3300,623.2000,630.0000,1253.2000,890.3000,780.0000,24.9716,"","R DETECTION","As per scope of Works:

Checked FIP, found issues with the relay cards failed, after initial investigation require to replace the 2 x 8 relay cards"
20366,"QD-2362 - FIP","2026-02-19 11:18:33","SUBMITTED","Jamie Wright","","","","","306","Bucher Municipal - 19 Astoria Road  Marsden Park - NSW 2765","39A404","","2020-03-13","Ganian Pty Ltd ATF Blacktown Waste & Quarrying Land Unit Trust","","2026-02-19","2026-03-19","","2026-05-20","2026-02-19 11:22:38","2026-02-19 11:22:54","","","","","Annual testing critical Defect",0,130.0000,13.0000,143.0000,0.0000,105.0000,105.0000,0.0000,130.0000,19.2308,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Critical defect, which is affecting the detectors, may require further quotes for the replacement of the detectors with EWP.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
19967,"QD-2325","2026-02-16 11:22:32","SUBMITTED","Jamie Wright","","","","","106","Veolia Water Treatment Plant -  1 East Parade, Fairfield, NSW 2165","39664","","2024-11-18","Veolia Water Operations Pty Ltd","","2026-02-16","2026-03-16","","2026-05-17","2026-02-16 11:24:06","2026-02-16 11:24:06","","","","","FIP Investigation",0,460.0000,46.0000,506.0000,0.0000,210.0000,210.0000,0.0000,460.0000,54.3478,"","R DETECTION","As per scope of Works - 

Requested to investigate FIP for Mains failure/battery fault.

Further quotes maybe required after initial investigation, due to End of Life FIP"
19901,"QD-2322 - FIP","2026-02-16 07:15:34","FINALISED","Jamie Wright","","","","","328","SP 52948 Macquarie Gardens - 1-15 Fontenoy Road , North Ryde, NSW 2113","39A442","","","Waratah Strata Management","","2026-02-16","2026-03-16","","2026-05-17","","2026-02-24 15:27:35","","","","","Annual Detector failure",0,12618.2300,1261.9100,13880.1400,8112.3600,1512.0000,9624.3600,10546.2300,2072.0000,23.7265,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

**Re-inspection/testing of smoke alarm to unit 51 (BLDG C) if no access provided this unit will be excluded from the AFSS due to no access two years in a row.**

Investigate the detectors for type and connection, may require further estimates if wrong type of detectors are installed.

18 Units require to test as unable to gain access.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
19801,"QD-2312","2026-02-13 11:29:50","DRAFT","Jamie Wright","","","","","543","63 Jedda Road, Prestons, NSW 2170","39A636","","2025-08-12","Vanilla Australian Sub II TC Pty Ltd ATF Jedda II Trust","","2026-02-13","2026-03-13","","2026-05-14","","2026-02-23 09:12:23","","","","","AFSS Inspection report",1080,66371.1400,6637.1100,73008.2500,17293.5000,34250.0000,51543.5000,24021.0600,42350.0800,22.3405,"","R DETECTION","As per scope of Works

This quote is to supply and install the required cabling for the requested Fire Trips to the 8 gates.

We have not allowed for the connection of the trip to the gate, site required to engage gate company to connect and be onsite for the testing.

As the diagrams supplied do not have lengths, we assume the length of cabling that will be required, may require further estimates if more cable will be required.

We have allowed for the cable as conduit is in the ground, if the conduit is unable to be used further quotes will be required to run new under ground conduit.

AS installed documentation supplied, if documentation isn't correct require to submit 

We have not included any extra loop cards for the FIP, if required further quotes will be provided for rectification

We may require cabling contractors for the installation."
19042,"QD-2254","2026-02-06 07:48:41","SUBMITTED","Jamie Wright","","","","","162","Blackwoods - 1-3 Bellevue Circuit, Greystanes, NSW 2145","39914","","2020-01-31","Blackwoods","","2026-02-06","2026-03-06","","2026-05-07","2026-02-06 07:55:11","2026-02-06 07:59:25","","","","","Horn speakers installation",0,3882.6900,388.2700,4270.9600,1128.6800,1890.0000,3018.6800,1542.6800,2340.0100,22.2529,"","R DETECTION","After initial inspection, require to install 2 x extra horn speakers in warehouse for the compliance"
18910,"QD-2250","2026-02-05 09:33:41","SUBMITTED","Jamie Wright","","","","","231","3M - L3 Computer Room - 1A Rivett Road, North Ryde, NSW 2113","39A293","","2019-05-28","Jones Lang LaSalle (NSW) Pty Ltd","","2026-02-05","2026-03-05","","2026-05-06","2026-02-05 09:37:04","2026-02-05 09:39:01","","","","","Monthly defect inspection",0,950.3500,95.0400,1045.3900,210.2400,525.0000,735.2400,300.3500,650.0000,22.6348,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
18879,"QD-2249 - FIP","2026-02-05 07:26:32","FINALISED","Jamie Wright","","","","","55","87 Marsden Street, Parramatta, NSW 2150","39274","","2025-03-01","MHPHA Marsden Street Pty Ltd","","2026-02-05","2026-03-05","","2026-05-06","","2026-02-05 08:16:32","","","","","AFSS Inspection report January",0,11760.0100,1176.0000,12936.0100,4864.7500,4535.0000,9399.7500,6200.0000,5560.0100,20.0702,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
1.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The occupant warning system can’t be heard from the ground floor outside the lifts. An occupant warning speaker is required in this area to prevent people entering the building during a fire.
-  The DB reading for the occupant warning level on the balcony of level 3 was too low, refer to testing records.

**We have not allowed for any upgrade to the amp due to the size of the circuit, if this is required further estimates will be provided for the rectification.**

2.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  There is no zone block plan installed at the main fire panel. The matrix is required for the mechanical services and a block plan created. The site has AS1668 detection installed and Level 3: BCA 2022, AS 1640.1 - 2018, Fire
Engineering Report No. 390662-L387MarsdenSt-LoteFER-RevC, (Level 3) prepared by Lote Consulting Pty Ltd dated 08 Aug 2024
-  The AS1668 fire detection installed in the top of the fire stairs, plant rooms, and electrical cupboards on every level did not activate. The entire smoke detection system needs to be reviewed and made operational; these are critical defects that need to be addressed ASAP. Level 3 and level 4 have had new AS1670 detection installed, it appears that they have disconnected the remaining detection for the entire building during the fit-out work.
-  L2, disabled toilet, the detector was found to have a yellow cap over the detector preventing the detector from activating. The cap needs to be removed.
-  The indication light for the mechanical controls is not working and needs to be rectified (refer to testing records). The mech indicator is showing normal when the system is in fire mode. When re set an open circuit fault appears.

**We have not allowed for the installation of extra loop cards, etc in the FIP, if they are required due to the size of the circuit may require further estimates to be submitted**

10.  Paths of Travel
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The two balcony doors on level 6, L2, L3 and L4, lock from the side of egress with an exit sign above the door. Access must always be available from the side of egress for all required exit doors. The doors must be connected to a fire trip to open on a fire alarm or have a single action downward handle lever lock set installed. The FER for level 2 and 3 mentions that the balcony door shall comply with BCA D3D24 and NSW D3D24. Investigation require, this may require other contractors/security.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
18713,"QD-2239 - FIP","2026-02-03 14:41:58","SUBMITTED","Jamie Wright","","","","","82","Northcote Pottery Australia - 2 Distribution Place, Seven Hills, NSW 2147","39545","","2023-03-07","Grand Hill Pty Ltd","","2026-02-03","2026-03-03","","2026-05-04","2026-02-03 15:09:11","2026-02-12 15:27:41","","","","","End of Life FIP Replacement",0,13354.1000,1335.4100,14689.5100,6809.0000,4240.0000,11049.0000,8914.1000,4440.0000,17.2614,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

This quote is for the replacement of the current EOL FIP and mimic panel, detectors not included in this quote, any defects found after installation may require further estimates for defect rectification.

We have not allowed for any cabling or earth faults that may show after replacement.

We have allowed for detectors for spares in the FIP, for any major issues that require urgent replacements.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
18481,"QD-2213 _ FIP","2026-01-30 15:40:34","SUBMITTED","Jamie Wright","","","","","339","Visy Recycling - 112 Euston Road, Alexandria, NSW 2015","39A460","","2022-11-03","Lendlease Real Estate Investments Ltd C/- JLL","","2026-01-30","2026-02-28","","2026-04-30","2026-01-30 15:43:15","2026-03-03 09:18:45","","","","","Monthly Vesda defects",0,2330.0100,233.0000,2563.0100,721.0000,1050.0000,1771.0000,1030.0000,1300.0100,23.9917,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
18415,"QD-2210 - FIP","2026-01-30 07:35:37","FINALISED","Jamie Wright","","","","","101","Pro-Pac Packaging (BLDG 1) - 147 Newton Road, Wetherill Park, NSW 2164","39642","","2018-04-10","Kenneth R Moras Property Holdings Pty Ltd","","2026-01-30","2026-02-28","","2026-04-30","","2026-01-30 08:05:06","","","","","AFSS Inspection report",0,2404.4000,240.4400,2644.8400,320.0000,1575.0000,1895.0000,454.4000,1950.0000,21.1862,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
2.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The screen on the main FIP has become pixelated and is starting to glitch, technician to investigate if the screen can be repaired and provide customer with a solution to rectify the issue.
-  The spacing of detection under all mezzanines needs to be reviewed. Due to the large beams that are more than 300mm deep detection is required in each section between beams.

End of Life Fire Indicator Panel requires to be upgraded to the new Fire Finder Plus, due to constant issue with the current system.

5.  Occupant Warning
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The lower ground car park was found to have to occupant warning horns that did not work. 2 x new horns required.

6.  Automatic Fire Suppression System
-  There is a small site shed on the mezzanine level that does not have any smoke detection installed.  1 x detector required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
18382,"QD-2207 - FIP","2026-01-29 15:22:03","FINALISED","Jamie Wright","","","","","322","ESR - 1 Monier Square, Villawood - NSW 2165","39A431","","","Logos Property Management Pty Limited","","2026-01-29","2026-02-28","","2026-04-29","","2026-03-27 09:02:42","","","","","AFSS inspection Report",0,2700.0000,270.0000,2970.0000,477.0000,1700.0000,2177.0000,650.0000,2050.0000,19.3704,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
3.  Paths of Travel
-  The final exit gate to leave the property is fitted with a deadlock, the only way to exit the property is via a security failsafe. The failsafe on the gate needs to be connected to a general fire alarm or an emergency break glass door release installed to allow people to exit the property.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
15973,"QD-2020","2025-12-30 14:00:45","FINALISED","Jade Ogony","","","","","3367","VERTIX - 311 South Street, Marsden Park NSW 2765","39A802","","","FlameSafe Warranty (Contracts)","","2025-12-30","2026-01-30","","2026-03-30","","2025-12-30 14:01:20","","","","","Monthly Defect - Comm Fault",0,650.0000,65.0000,715.0000,0.0000,525.0000,525.0000,0.0000,650.0000,19.2308,"ALM","R DETECTION","Dear Customer,
We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
11683,"QD-1686","2025-11-03 07:20:59","DRAFT","Jamie Wright","","","","","528","20 Eastern Creek Drive, Eastern Creek, NSW 2766","39A626","","2024-09-18","Bieson Pty Ltd C/- CBRE Pty Ltd CBRE","","2025-11-03","2025-12-03","","2026-02-01","","2025-11-03 07:24:28","","","","","Overrides fire pump fan",0,2227.0000,222.7000,2449.7000,307.4000,1490.0000,1797.4000,437.0000,1790.0000,19.2905,"","R DETECTION","Require to install Overrides for fire pump fan to be wired in by fire guys and commissioned at FIP (need proof of operation)"
11257,"QD-1654","2025-10-27 12:36:42","DRAFT","Jamie Wright","","","","","180","Goodman AU106 - M5 Industry Park - Building 1 -  1 Moorebank Avenue, Moorebank, NSW 2170","39A116 AU106","","2021-04-06","Goodman Property Services (Aust) Pty Limited  SC01822","","2025-10-27","2025-11-27","","2026-01-25","","2025-11-06 09:57:49","","","","","Monthly Testing October 2025",0,421.0600,42.1100,463.1700,113.4200,210.0000,323.4200,161.0600,260.0000,23.1891,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
11056,"QD-1641","2025-10-23 11:35:48","FINALISED","Jamie Wright","","","","","269","67 West Street, North Sydney, NSW 2055","39A368","","2024-12-19","S & E Cuccurullo","","2025-10-23","2025-11-23","","2026-01-21","","2025-10-23 11:37:19","","","","","AFSS Inspection Report October 2025",0,1800.0000,180.0000,1980.0000,1600.0000,0.0000,1600.0000,1800.0000,0.0000,11.1111,"","R DETECTION","As per scope of Works:

Section 2 – Assessment results and observations

4.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The fire alarm block plan installed at the fire panel is A4 in size and is very hard to read. The block plan needs to be re printed in A3."
10662,"QD-1606","2025-10-17 10:16:24","FINALISED","Jamie Wright","","","","","339","Visy Recycling - 112 Euston Road, Alexandria, NSW 2015","39A460","","2022-11-03","Lendlease Real Estate Investments Ltd C/- JLL","","2025-10-17","2025-11-17","","2026-01-15","","2025-11-27 14:07:37","","","","","AFSS Inspection Report September 2025",0,1630.0000,163.0000,1793.0000,625.0000,630.0000,1255.0000,850.0000,780.0000,23.0061,"","R DETECTION","As per scope of Works:

Section 2 – Assessment results and observations

2. Automatic Fire detection
- VESDA 2 on zone 11, shows an alarm on the fire panel but the VESDA is in faut. Further investigation is required, suspect that all VESDA filters need to be replaced due to the dusty environment.
- Zones 12, 13 and 14 would not go into alarm, further investigation is required."
10430,"QD-1586","2025-10-15 10:03:51","FINALISED","Jamie Wright","","","","","2576","JOY Building - 78 Kent Road, Mascot NSW 2020","39A707","","","Logos Property Management Pty Limited","","2025-10-15","2025-11-15","","2026-01-13","","2025-10-15 10:12:11","","","","","Gas system - reinstate",120,74380.7500,7438.0700,81818.8200,47930.1900,5690.0000,53620.1900,67390.7300,6990.0200,27.9112,"","R DETECTION","As per scope of Works

Currently the Gas system has been decommissioned required to reinstate system as per request:

1.  Replacement of the Vesda, pipework and cabling
2.  Install new detectors, break glass
3.  Replacement of as new gas bottle and activation module and connection to FIP
4.  Replacement of all gas lines and activation points
5.  Conduct room integrity test (due to the room this may require further estimate as per state of the room)
6.  All fire signs to be replaced"
9703,"QD-1510","2025-09-30 12:46:36","FINALISED","Jamie Wright","","","","","2576","JOY Building - 78 Kent Road, Mascot NSW 2020","39A707","","","Logos Property Management Pty Limited","","2025-09-30","2025-10-30","","2025-12-29","","2025-10-07 14:33:10","","","","","AFSS Inspection Report September 2025",0,2903.4200,290.3400,3193.7600,51.3900,2330.0000,2381.3900,73.4100,2830.0100,17.9798,"","R DETECTION","As per scope of Works

2.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
- There are two fire panels at the entry to the building, the smaller panel will not reset unless the power is switch off and on again. Further investigation is required, a new fire panel will most likely be required.
- The manual call point is identified as zone 18 on the fire panel however, the zone block plan does not have a zone 18. The zones in the block plan need to be confirmed and the block plan updated to include any missing zones.
- The warning bell at the front entry requires a signs saying fire.

Multiple detectors Not in Config, require to check program

Further estimate maybe required after initial investigation"
9209,"QD-1483","2025-09-19 13:51:37","FINALISED","Jamie Wright","","","","","375","TRS - 170 Newton Road, Wetherill Park, NSW 2164","39A517","","2021-11-24","Newton Road Holdings Pty Ltd","","2025-09-19","2025-10-19","","2025-12-18","","2025-09-19 13:56:07","","","","","AFSS Inspection Report September 2025",1,1712.5000,171.2500,1883.7500,700.0000,630.0000,1330.0000,932.5000,780.0000,22.3358,"","R DETECTION","As per scope of Works

**Section 2 – Assessment results and observations**
1.
Smoke Alarms
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-
The top floor office was found to have plastic wrapped around several smoke alarms and smoke detectors preventing the detectors from activating an alarm. The plastic needs to be removed from all detectors.
-
The word fire is missing from both strobes in the warehouse, the word fire needs to be installed."
8534,"QD-1410","2025-09-09 11:18:17","FINALISED","Jade Ogony","","","","","3631","10a Julius Ave, North Ryde NSW 2113,","000010","","","Logos Property Management Pty Limited","","2025-09-09","2025-10-09","","2025-12-08","","2025-09-11 12:09:15","","","","","5 Yearly Detection and Warning System",1800,5410.0000,541.0000,5951.0000,4176.0000,0.0000,4176.0000,5410.0000,0.0000,22.8096,"","R DETECTION",""
8519,"QD-1395","2025-09-09 08:46:41","FINALISED","Jamie Wright","","","","","2344","DLP 31 Heinrich Close, Eastern Creek","39A753","","","FlameSafe Warranty (Contracts)","","2025-09-09","2025-10-09","","2025-12-08","","2025-09-09 08:49:37","","","","","Monthly Testing July 2025",0,610.0000,61.0000,671.0000,113.5000,210.0000,323.5000,150.0000,460.0000,46.9672,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

Detector in fault - further estimate maybe required after initial investigation

If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
8488,"QD-1384","2025-09-08 10:14:25","FINALISED","Jade Ogony","","","","","3567","16 Rodborough Rd, Frenchs Forest, NSW 2086","00008","","","Logos Property Management Pty Limited","","2025-09-08","2025-10-08","","2025-12-07","","2025-09-09 11:05:37","","","","","5 Yearly Detection and Warning System",350,3820.0000,382.0000,4202.0000,2943.0000,0.0000,2943.0000,3820.0000,0.0000,22.9581,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8487,"QD-1383","2025-09-08 10:12:03","FINALISED","Jade Ogony","","","","","3566","10 Julius Ave, North Ryde NSW, 2113","00007","","","Logos Property Management Pty Limited","","2025-09-08","2025-10-08","","2025-12-07","","2025-09-09 11:12:13","","","","","5 Yearly Detection and Warning System",3750,11410.0000,1141.0000,12551.0000,8807.0000,0.0000,8807.0000,11410.0000,0.0000,22.8133,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8485,"QD-1381","2025-09-08 10:08:10","FINALISED","Jade Ogony","","","","","3565","205-231 Fairfield Rd, Guildford West, NSW 2161","00006","","","Logos Property Management Pty Limited","","2025-09-08","2025-10-08","","2025-12-07","","2025-09-11 12:21:05","","","","","5 Yearly Detection and Warning System",650,4220.0000,422.0000,4642.0000,3253.0000,0.0000,3253.0000,4220.0000,0.0000,22.9147,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8416,"QD-1375","2025-09-04 13:49:47","FINALISED","Jamie Wright","","","","","364","ACU - Building 533 - 33 Berry Street, North Sydney - NSW 2055","39A497","","2021-08-26","Australian Catholic Universities (ACU)","","2025-09-04","2025-10-04","","2025-12-03","","2025-09-04 13:53:32","","","","","FAIL SAFE DEVICES rectification",0,1308.2000,130.8200,1439.0200,383.2500,630.0000,1013.2500,528.2000,780.0000,22.5462,"","R DETECTION","Defects found on fail safe device that require rectification

1. Level 11 lift foyer - BG Door release on incorrect side of egress door
2. Level 9 lift foyer - Install BG Door release on egress side of door
3. Level 3 to lift foyer near services riser - Replace BG door release, BG does not lock closed, damaged
4. Level 2 to lift foyer near services riser Level 2 to lift foyer near services riser - Install break glass door release
5. Ground office exit to gym corridor - Install break glass door release for non fire egress"
8296,"QD-1344","2025-09-02 11:54:47","FINALISED","Jamie Wright","","","","","127","Goodman AU058 - Bungaribee Industrial Estate - 71 Huntingwood Drive Building 2, Huntingwood, NSW, 2148","39757 AU058","","2024-10-30","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 12:20:48","","","","","5 Yearly Detection and Warning System",601,3930.0000,393.0000,4323.0000,3011.0000,0.0000,3011.0000,3930.0000,0.0000,23.3842,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8294,"QD-1342","2025-09-02 11:47:16","FINALISED","Jamie Wright","","","","","311","AU079 Greystanes Park East - (BLDG 2) Marshall Batteries/Concept Paints 1 Reconciliation Rise PEMULWUY, 2145, NSW","39A420 AU079","","2023-11-13","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 11:48:08","","","","","5 yearly FIP/OWS",0,1190.0000,119.0000,1309.0000,916.0000,0.0000,916.0000,1190.0000,0.0000,23.0252,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8292,"QD-1340","2025-09-02 11:33:30","DRAFT","Jamie Wright","","","","","312","Goodman AU079 Greystanes Park East - (BLDG 3) Iron Mountain 3 Reconciliation Rise PEMULWUY, 2145, NSW","39A424 AU079","","2023-11-13","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 11:33:30","","","","","5 Yearly Detection and Warning System",0,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,"","","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8290,"QD-1338","2025-09-02 11:28:28","FINALISED","Jamie Wright","","","","","324","GoodmanAU079 Greystanes Park East - (BLDG 4) 3M, 5 Reconciliation Rise PEMULWUY, 2145, NSW","39A435 AU079","","2023-11-13","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 11:30:55","","","","","5 Yearly Detection and Warning System",120,2124.0000,212.4000,2336.4000,1636.0000,0.0000,1636.0000,2124.0000,0.0000,22.9755,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8286,"QD-1334","2025-09-02 10:56:31","FINALISED","Jamie Wright","","","","","361","Goodman AU870 - Chep - 13-15 Interchange Drive, Eastern Creek - NSW 2766","39A501 AU870","","2024-10-22","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 10:59:13","","","","","5 Yearly Detection and Warning System",121,2094.0000,209.4000,2303.4000,1595.0000,0.0000,1595.0000,2094.0000,0.0000,23.8300,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8253,"QD-1329","2025-09-01 12:57:17","FINALISED","Jamie Wright","","","","","1948","2-14 Elsie Street","39A738","","","MAXAM & CO","","2025-09-01","2025-10-01","","2025-11-30","","2025-09-02 09:52:01","","","","","IVFA Fitout",541,15538.6300,1553.8600,17092.4900,6238.7000,6020.0000,12258.7000,8132.6000,7406.0300,21.1082,"","R DETECTION","Maxam & Co are working on a fit out for IVF Australia on level 5 and were hoping you can provide a quote to relocate existing detectors, speakers (5 total) & add fire trips for 2 doors.

SCOPE OF WORKS
•	Allowance to make safe existing below ceiling smoke detectors prior to building works
•	Supply and install 10 new smoke detectors and cable to suit new layout. 
•	Relocate 2 existing smoke detectors and cable. 
•	Supply and install 9 new OWS speakers and cable to suit new layout 
•	Relocate 2 existing OWS speaker and cable
•	Allowance for a security fire trip
•	Allowance for fixing & sundries
•	Supply & install 1 new 2.5KG ABE fire extinguishers and signage
•	Supply & install 1 new fire blanket & signage
•	Allowance for as installed drawings and certificates
•	CDC"
8156,"QD-1323","2025-08-29 14:02:09","FINALISED","Jamie Wright","","","","","177","Barangaroo Culture Space Building - Cnr Towns Place and Dalgety Road, Millers Point, NSW 2000","39A102","","2019-07-02","Placemaking NSW c/- Cushman & Wakefield Pty Ltd","","2025-08-29","2025-09-29","","2025-11-27","","2025-09-01 13:49:25","","","","","AFSS Inspection Report August 2025",0,1870.0000,187.0000,2057.0000,54.0000,1490.0000,1544.0000,80.0000,1790.0000,17.4332,"","R DETECTION","As per scope of Works

**Section 2 – Assessment results and observations**

2. **Automatic Fire Detection System & EWIS**
At the time of assessment, the following non-compliances were observed that are required to be rectified:
- There are several faults and isolation on the fire panel due to the construction works on ground level that are affecting the performance of the detection and occupant warning system (refer to service report).
- The smoke detection in the car park and main switch rooms does not activate the occupant warning system, further investigation is required.
- All BGA’s failed to activate the occupant warning system; further investigation is required.
- The red BGA at the car park entry is wired incorrectly for a red BGA, the BGA needs to be changed to white or re wired.
- The strobe failed to operate when the BGA on the fire panel was activated, further investigation is required.
- The PA failed to work in the car park, further investigation is required.

**Detection**
Location
- Switch Room, Under Construction - L1D2
- Switch Room, Check programming of FIP L1D1

**EWIS □ / OWS **
Ground Floor - Under construction
Water Re-Use Pump Room - No access
Basement 2, North Exit - BGA & WIP not EVAC on EWIS needs to be programmed in panel
Basement 2, O/S Lift - BGA & WIP not EVAC on EWIS needs to be programmed in panel
Basement 1, Ramp Out - BGA - Is meant to be white BGA and did not operate EWIS.
Level 1 - Under construction

Further estimate maybe required due to construction, and any major issues located"
7466,"QD-1273","2025-08-18 13:20:47","FINALISED","Jamie Wright","","","","","354","Labour Council of NSW - 377-383 Sussex Street, Sydney, NSW 2000","39A478","","2023-04-04","Unions NSW Property and Services Limited","","2025-08-18","2025-09-18","","2025-11-16","","2025-08-25 14:17:01","","","","","Fire Detector isolations and deisolations",0,920.0000,92.0000,1012.0000,0.0000,420.0000,420.0000,0.0000,920.0000,54.3478,"","R DETECTION","x2 attendance – x1 for deactivation & x1 for activation one floor area (tenancy & common area ) within business hours ."
7400,"QD-1263","2025-08-14 15:59:20","DRAFT","Jamie Wright","","","","","3268","298 Sydney Rd, Balgowlah NSW 2093","0","","","GC Built","","2025-08-14","2025-09-14","","2025-11-12","","2026-04-13 12:47:31","","","","","Fire Order - 298 Sydney Rd Balgowlah FIP Installation",60,21651.5200,2165.1500,23816.6700,12005.0000,4620.0000,16625.0000,15931.5000,5720.0200,23.2156,"","R DETECTION","Installation of a Wireless Fire System to comply with Australian Standards

2018 shall be installed within all common areas, with the
following additional design requirements:
(i) A heat detector is to be provided inside each SOU within
1.5 m of the entry door, and within 1 m of openings within
the retail underfloor area; and
(ii) Heat detectors are to be provided in retail areas, with
spacing in accordance with AS 1670.1-2018.
(iii) Smoke detectors are to be provided in the top ceiling
void on Level 2. Multicriteria alarms (heat and smoke) are
permitted if spurious alarms are likely in this location.
(c) An Occupant Warning System (OWS) associated with
the AS 1670.1-2018 detection system to be installed in
accordance with AS 1670.4-2018.
2.2 - System monitoring
(a) The subject building's FIP is to be provided with Alarm
Signalling Equipment (ASE) in accordance with AS
1670.3-2018. The ASE shall comply with the following
requirements:
(i) Activation of any AS 1670.1-2018 smoke or heat
detector shall initiate the alarm signalling equipment.

8651-0110 1 FIREFINDER+ 1LOOP 5A SP1X
210-0003 2 12V 18AH SLA Battery
4107-1156 1 VXB-VW Red Flash Deep Red Body (AS7240-23)
4210-0148 1 VAD Fire Legend Plate (AS1670.1)
4110-2101 3 Reach Protocol Loop Interface Module
4106-5403 17 Reach Multi-sensor Detector(Optical/Heat)
4107-8401 14 Reach Sounder Base (white)
4106-5400 3 Reach Standard Base (white)

Owners must engage fire alarm monitoring company for
the ASE connection upon completion.

Exclusions
- Patching and painting
- Design and design certification
- Works Outside normal hours

A smoke alarm system complying with AS 3786-2014 to be
installed in each SOU and be powered from the main
power supply. Our price is to install 1 x hardwired smoke
alarm per unit."
7397,"QD-1260","2025-08-14 15:13:27","DRAFT","Jamie Wright","","","","","68","Goodman AU181 -Homemaker Centre -  49-59 O'Riordan Street, Alexandria, NSW 2015","39399 AU181","","2022-09-16","Goodman Property Services (Aust) Pty Limited SC01822","","2025-08-14","2025-09-14","","2025-11-12","","2025-08-14 15:13:27","","","","","Monthly Testing August 2025",0,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,"","","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

2 x 12V18Ah FIP
2 x 12V40ah EWIS
2 x 80Ah Pump

If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
6668,"QD-1136","2025-07-30 12:26:50","FINALISED","Jamie Wright","","","","","500","83-87 Market Street, Sydney, NSW 2000","39A612","","2024-09-18","Mercer Property Pty Ltd","","2025-07-30","2025-08-30","","2025-10-28","","2025-09-12 11:04:07","","","","","AFSS Inspection Report 09072025",0,4420.0100,442.0000,4862.0100,1610.0000,2100.0000,3710.0000,1820.0000,2600.0100,16.0635,"","R DETECTION","2. **EWIS**
At the time of assessment, the following non-compliance was observed that are required to be rectified:
- The hose reel cabinet on level 1 is missing the EWIS sign to show the location of the EWIS phone.
- The occupant warning system and PA did not work in the roof top plant room or lift motor room. Further investigation is required.  
8. **Automatic Fire Detection System**
At the time of assessment, the following non-compliance was observed that are required to be rectified:
- The basement level electrical cupboard has a cap on the detector, basement level and jewellery shop has not been tested (not done from 2023).
- L1 has a smoke detector hanging from the ceiling (not done from 2023).
- The fire detection block plan has had many changes, the block plan needs to be updated to include the amendments and change of zones. When the new block plan is created the WIP and break glass on each level needs to be identified on the block plan.
- The detectors on level 6 are all tapped up or capped off, the tape needs to be removed and re attendance is required to test the new detection on this level."
6083,"QD-1065","2025-07-08 15:13:47","FINALISED","Jade Ogony","","","","","127","Goodman AU058 - Bungaribee Industrial Estate - 71 Huntingwood Drive Building 2, Huntingwood, NSW, 2148","39757 AU058","","2024-10-30","Goodman Property Services (Aust) Pty Limited SC01822","","2025-07-08","2025-08-08","","2025-10-06","","2025-07-08 15:13:58","","","","","Monthly Defect July 2025 - Panel Fault",0,460.0000,46.0000,506.0000,0.0000,210.0000,210.0000,0.0000,460.0000,54.3478,"ALM","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.
 - Fire Panel fault for loop 5 sensor 29 and 31 - further investigation required. 


unable to be determined until after further investigation/action which we seek your approval to
commence investigation. Minimum callouts charge applicable."
6082,"QD-1064","2025-07-08 15:10:31","FINALISED","Jade Ogony","","","","","628","Mandarin Centre - 65 Albert Ave, Chatswood NSW 2067","39A677","","2026-02-11","Mandarin Developments Pty Ltd C-/ Colliers International (NSW) Pty Ltd","","2025-07-08","2025-08-08","","2025-10-06","","2025-08-18 10:18:43","","","","","Monthly Defect July 2025 - Panel Fault",0,980.0000,98.0000,1078.0000,0.0000,630.0000,630.0000,0.0000,980.0000,35.7143,"ALM","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

This Estimate is for the initial inspection of the faults on the FIP, due to End of life determine if possible to clean out detectors, or other solutions if possible, further estimate maybe required.

- Fire Panel is in fault - Loop 1 Detector 19 (shop 203) - further investigation required."
5842,"QD-0307(v2)","2025-06-26 11:37:25","SUBMITTED","Casper Tavitian","","","","","278","Pacific Square - 717 Anzac Parade, Maroubra, NSW 2035","39A378","","2021-07-25","Excel Building Management","","2026-04-02","","","2026-05-31","2026-04-02 15:49:23","2026-04-02 15:49:34","","","","Iara Pereira da Silva","Monthly Defect - Battery",120,6532.7600,653.2600,7186.0200,3967.0000,630.0000,4597.0000,5752.7600,780.0000,29.6316,"ALM","R DETECTION","Following on from monthly testing, the following defects were found:

- Faults on fire panel and warning system in retail stage — further investigation required.
- Fire bell outside pump room nonoperational — technician to attend and replace bell.
- Building 2 fire panel and warning system batteries due for replacement — 2 × 12V 26Ah and 2 × 12V 65Ah.
- Building 3 fire panel and warning system batteries due for replacement — 2 × 12V 26Ah and 2 × 12V 65Ah.
- Building 4 fire panel and warning system batteries due for replacement — 2 × 12V 26Ah and 2 × 12V 65Ah.
- Basement 1 fire panel batteries due for replacement — 2 × 12V 40Ah.
- Fire control room EWIS batteries due for replacement — 2 × 12V 65Ah."
5417,"QD-0927","2025-06-06 10:47:09","FINALISED","Jade Ogony","","","","","268","Rickoh - 364-372 Kent Street, Sydney, NSW 2000","39A366","","2019-08-06","Mercer Property Pty Ltd","","2025-06-06","2025-07-06","","2025-09-04","","2025-06-06 10:47:36","","","","","APFS Report 2025 - Detection and Warning System",0,1040.0000,104.0000,1144.0000,0.0000,840.0000,840.0000,0.0000,1040.0000,19.2308,"ALM","R DETECTION","Following on from annual testing, the following defect(s) were been found:
- The site is fitted with AS1668 smoke detection with a smoke detector installed outside the lift on each floor. The smoke cables for the smoke detection are hanging out of the fire alarm panel not connected. The detectors need to be connected to the fire panel and tested for correct operations.

- The occupant warning system did not work on level 1, further investigation is required."
