"ID","Reference","Created","Status","Author","Salesperson","Supervisor","Property Branch","Branch","Property ID","Property","Property Ref","Property Account Manager","Property Certification Date","Client","Severity","Date","Due Date","Review Date","Expiry Date","Submitted Date","Last Actioned","Date Authorised","Authorisation Note","Authorisation Ref","Authorisation Name","Description","Estimated Time (mins)","Subtotal","Tax","Total","Total material cost","Total labour cost","Total Cost","Subtotal material sell","Subtotal labour sell","Subtotal margin","Tags","Service Group","Scope of Works"
26601,"QD-2787","2026-04-20 14:43:43","FINALISED","Casper Tavitian","","Casper Tavitian","","","314","Goodman AU122 - Showground Business Park 12 - 20 Anella Ave, Castlehill, NSW, 2019","39636 AU122","","2021-05-20","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-20","2026-05-20","","2026-07-19","","2026-04-20 15:14:28","","","","","12-14 Anella APFS",0,1595.0000,159.5000,1754.5000,151.0000,1050.0000,1201.0000,295.0000,1300.0000,24.7022,"","R DETECTION","Scope of Works
LOT 14

Defects Identified during the 2026 APFS Inspection*

Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
26567,"QD-2782","2026-04-20 11:43:24","FINALISED","Casper Tavitian","","Casper Tavitian","","","314","Goodman AU122 - Showground Business Park 12 - 20 Anella Ave, Castlehill, NSW, 2019","39636 AU122","","2021-05-20","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-20","2026-05-20","","2026-07-19","","2026-04-20 14:40:38","","","","","16-20 Anella Avenue APFS",0,1501.0000,150.1000,1651.1000,208.0000,945.0000,1153.0000,331.0000,1170.0000,23.1845,"","R DETECTION","**LOTS 16-18-20**

**Defects Identified during the 2026 APFS Inspection***


Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
26470,"QD-2773","2026-04-20 08:29:11","FINALISED","Casper Tavitian","","Casper Tavitian","","","37","Sircel - 78-82 Marple Avenue, Villawood, NSW 2163","39076","","2019-05-15","George Vasili & Nick Vasili C/- CBRE","","2026-04-20","2026-05-20","","2026-07-19","","2026-04-20 11:06:32","","","","","15.12.2025- 2025 APFS - Dry Fire",0,1437.0000,143.7000,1580.7000,366.0000,210.0000,576.0000,1177.0000,260.0000,59.9165,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
26041,"QD-2741-FIP-Building-G","2026-04-14 13:15:27","FINALISED","Casper Tavitian","","Casper Tavitian","","","307","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","2021-04-25","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 13:32:14","","","","","FIP-Building-G",120,260.0000,26.0000,286.0000,200.0000,0.0000,200.0000,260.0000,0.0000,23.0769,"","R DETECTION","**BUILDING G**

Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
25939,"QD-2735-FIP-Building-A","2026-04-14 09:35:04","FINALISED","Casper Tavitian","","","","","307","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","2021-04-25","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 13:53:39","","","","","FIP Building A",120,2023.0000,202.3000,2225.3000,705.0000,840.0000,1545.0000,983.0000,1040.0000,23.6283,"","R DETECTION","**BUILDING A**

Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
25906,"QD-2734","2026-04-14 09:17:23","FINALISED","Casper Tavitian","","Casper Tavitian","","","467","40 Ricketty Road, Mascot, NSW 2020","39A578","","2023-04-27","Henderson & Horning Pty Ltd","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 16:12:33","","","","","Defects Identified - Annual Inspection 13th of February 2026",0,1594.6000,159.4600,1754.0600,430.8900,860.0000,1290.8900,584.6000,1010.0000,19.0462,"","R DETECTION",""
25873,"QD-2733","2026-04-14 08:12:52","FINALISED","Casper Tavitian","","","","","467","40 Ricketty Road, Mascot, NSW 2020","39A578","","2023-04-27","Henderson & Horning Pty Ltd","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 08:45:02","","","","","FIP Fault - Battery Replacement as per Call-Out",0,180.0300,18.0000,198.0300,126.7800,0.0000,126.7800,180.0300,0.0000,29.5784,"","R DETECTION","**Scope of Works**

1. FIP Batteries are due for replacement with correct size. 2x 12v 55Ah Batteries are due for replacement to replace temporary 33Ah batteries that were installed to remove intermittent fault on Fire Panel during call out."
25213,"QD-2682 - FIP","2026-04-09 08:13:13","FINALISED","Jamie Wright","","","","","341","B Sika Australia - Block H - 18 Hargraves Place, Wetherill Park, NSW, 2164","39A242 B","","2022-04-18","Sika Australia Pty Ltd","","2026-04-09","2026-05-09","","2026-07-08","","2026-04-09 08:20:22","","","","","FIP APFS Inspection report Feb 2026",0,1522.0100,152.2000,1674.2100,162.0000,1050.0000,1212.0000,222.0000,1300.0100,20.3685,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

18 Hargraves Place Wetherill Park
1.  Automatic Fire Alarm System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  Block H is programmed in the panel as block E. All zones need to be checked and confirmed before the block plan is updated.
-  There is a fault on the fire panel for zone 12, the fault needs to be cleared.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
25180,"QD-2681 - FIP","2026-04-09 07:25:21","FINALISED","Jamie Wright","","","","","212","Sika Australia - 55 Elizabeth Street, Wetherill Park, NSW 2164","39A242 A","","2022-04-18","Sika Australia Pty Ltd","","2026-04-09","2026-05-09","","2026-07-08","","2026-04-09 08:14:15","","","","","FIP APFS Inspection report Feb 2026",120,6781.0200,678.1000,7459.1200,806.0000,4620.0000,5426.0000,1061.0000,5720.0200,19.9825,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

6.  Automatic Fire Alarm System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  There is a detector in the ground floor office to the left of reception that needs to be installed on the ceiling.
-  The top floor area above the labs has been gutted. There are speakers and detectors disconnected or hanging from cables. The disconnected detectors are causing faults on the fire panel. The area needs to be re-instated to achieve compliance for the AFSS.
-  There is a detector missing from the small office in the add mixture shed. 1 x detector is required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24984,"QD-2663 - FIP","2026-04-07 11:36:25","FINALISED","Jamie Wright","","","","","198","1 YORK - 1 York Street, Sydney, NSW 2000","39A193","","2018-04-27","York II Sub Trust","","2026-04-07","2026-05-07","","2026-07-06","","2026-04-07 12:59:59","","","","","FIP AFSS inspection report Feb 2026",0,5487.2800,548.7300,6036.0100,2480.2000,1995.0000,4475.2000,3017.2800,2470.0000,18.4441,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
5.  Paths of Travel Stairways, Passageways or ramps
-  Level 1 requires a break glass door release to access the fire stairs within the tenancy.

7.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-
The zone block plan in the fire control room needs to be updated to include all zones.
-  The batteries in the fire panel are out of date and need to be replaced.
-  L7, the FER requires a smoke detector to be installed 1 meter inside the front door. Polish investment, the closest detector is 2.5meters away for the next tenancy. 1 x detector required.
-  B1, the detector in the MDF room was found to have tape over the detector preventing the detector from activating. The tape needs to be removed.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24685,"QD-2647 - FIP","2026-04-01 09:34:52","FINALISED","Jamie Wright","","","","","103","Impact International - Cnr Victoria and O’Connell Street, Smithfield,  NSW 2164","39650","","2019-05-22","Impact International","","2026-04-01","2026-05-01","","2026-06-30","","2026-04-01 09:45:37","","","","","FIP AFSS inspection report Feb 2026",0,5968.9700,596.9000,6565.8700,1813.5400,3170.0000,4983.5400,2098.9600,3870.0100,16.5092,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
1.  Sliding Fire Door/Fire Doors
At the time of assessment, the following non-compliance was observed that are required to be rectified:
-  The strobe for the sliding fire door is hanging from the cable and needs to be re-installed.
-  There is a large tub stored behind the fire door preventing the door from opening all the way. The tub needs to be relocated.
-  The sliding fire door did not operate on the sprinkler alarm, the sliding fire door needs to be connected to any other fire systems installed in the building.\

3.  Automatic Fire Detection System
**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.
i)  The smoke detection in the tenancy next to the stand alone 2 storey building has had every second row of detection and every second detector removed. The detectors at the highest part of the ceiling are more than 5 meters away from the wall. The tenancy needs to be reviewed and the spacing corrected.
j)  The zone block plan needs to be updated to comply with AS1851 requirements.
k)  The batteries in the fire panel are past the two-year expiry date and need to be replaced.

Thank you for your understanding and continued support."
24521,"QD-2642 - FIP","2026-03-31 09:36:48","FINALISED","Jamie Wright","","","","","306","Bucher Municipal - 19 Astoria Road  Marsden Park - NSW 2765","39A404","","2020-03-13","Ganian Pty Ltd ATF Blacktown Waste & Quarrying Land Unit Trust","","2026-03-31","2026-04-30","","2026-06-29","","2026-03-31 09:46:09","","","","","FIP AFSS inspection Report Feb 2026",0,2622.0000,262.2000,2884.2000,200.0000,1890.0000,2090.0000,282.0000,2340.0000,20.2899,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
5.  Automatic Fire Detection
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The smoke detection did not activate the fire alarm. Further investigation is required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24520,"QD-2641 - FIP","2026-03-31 09:17:06","FINALISED","Jamie Wright","","","","","147","Ingal Civil Products - 57-65 Airds Road, Minto, 2566","39865","","2013-09-05","Ingal Civil Products","","2026-03-31","2026-04-30","","2026-06-29","","2026-03-31 09:31:14","","","","","FIP AFSS Inspection report Feb 2026",120,2849.0100,284.9000,3133.9100,1030.0000,1260.0000,2290.0000,1289.0000,1560.0100,19.6212,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
3.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The office at the rear of the warehouse has no smoke detection installed (smoke detector is required in the second room of this office).
-  The occupant warning system’s batteries are out of date and need to be replaced.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24488,"QD-2640 - FIP","2026-03-31 08:59:07","FINALISED","Jamie Wright","","","","","77","ESR - Unitrans -  2-4 Harvey Road, Kings Park, NSW 2148","39488","","2025-03-01","Logos Property Management Pty Limited","","2026-03-31","2026-04-30","","2026-06-29","","2026-04-10 13:22:50","","","","","FIP Annual defect repairs/investigation",0,4946.0100,494.6000,5440.6100,2102.0000,2015.0000,4117.0000,2506.0000,2440.0100,16.7612,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24454,"QD-2638 - FIP","2026-03-31 07:58:55","FINALISED","Jamie Wright","","","","","251","Centuria - K&S Freighters - 1 Hope Street, Strathfield South, NSW 2136","39597","","2021-04-20","Centuria Institutional Investment No. 3 Pty Ltd ATF AIR Enfield Trust","","2026-03-31","2026-04-30","","2026-06-29","","2026-03-31 08:05:10","","","","","FIP Annual Defect repairs/investigation",0,2084.0100,208.4000,2292.4100,393.0000,1260.0000,1653.0000,524.0000,1560.0100,20.6818,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
23960,"QD-2610 - FIP","2026-03-27 07:09:04","FINALISED","Jamie Wright","","","","","300","1A The Crescent,  Kingsgrove, NSW 2208","39966","","2020-04-15","Vanessa Aus Sub TC Pty Ltd ATF Vanessa Aus Sub Trust C/- CBRE Pty Ltd NSW Rents Trust","","2026-03-27","2026-04-27","","2026-06-25","","2026-04-09 08:31:01","","","","","FIP APFS defect repairs/inspection Feb 2026",2491,11045.4800,1104.5500,12150.0300,5960.0000,2520.0000,8480.0000,7925.4700,3120.0100,23.2265,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

4.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The occupant warning system failed to operate in the rear warehouse

6.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  One of the new cool rooms in the front warehouse has a thermal installed more than 5 meters from the wall. A second thermal detector is required.
-  There was no scissor lift on site to test the high bay detection.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
22969,"QD-2553","2026-03-17 14:22:18","FINALISED","Jamie Wright","","","","","193","91 Phillip Street, Parramatta, NSW 2150","39A181","","2019-05-10","REI Property Sub Pty Ltd ATF REI Property Sub Trust C/- Knight Frank Australia Pty Ltd","","2026-03-17","2026-04-17","","2026-06-15","","2026-03-17 14:27:16","","","","","AFSS Inspection Report Feb 2026",180,2082.5400,208.2500,2290.7900,956.0000,630.0000,1586.0000,1302.5400,780.0000,23.8430,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
3.  Fire Hydrant System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The low-level tank alarm has been isolated on the fire panel; further investigation is required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
22904,"QD-2551 - FIP (APFS)","2026-03-17 09:25:16","FINALISED","Jamie Wright","","","","","70","Goodman AU543 - 33-38 Quarry Road (Bld B, Bld C & Bld D), Erskine Park, NSW 2759","39413 AU543","","2021-03-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-17","2026-04-17","","2026-06-15","","2026-03-27 14:19:56","","","","","AFSS Inspection report Mar 2026 Building D",0,1265.0000,126.5000,1391.5000,370.0000,630.0000,1000.0000,485.0000,780.0000,20.9486,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

Section 2 – Assessment results and observations
1.  Automatic fire Suppression System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  There is no BGA installed on the fire panel.

2.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
22807,"QD-2540","2026-03-16 09:58:51","FINALISED","Jamie Wright","","","","","355","Union NSW - 4-10 Goulburn Street, Sydney, NSW 2000","39A479","","2026-04-29","C/- Colliers Int’l Pty Ltd","","2026-03-16","2026-04-16","","2026-06-14","","2026-03-16 11:56:34","","","","","AFSS Inspection Report Feb 2026",0,2696.0000,269.6000,2965.6000,348.0000,1785.0000,2133.0000,486.0000,2210.0000,20.8828,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
1.  Paths of Travel
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The final exit door at the retail shop (Pieces) requires an emergency break glass door release installed

6.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
a)  Retail rooms 4 & 5 were found to have no smoke detection or occupant warning installed. Smoke detection is required for both rooms. Approx 10 detectors and 2 speakers are required.
b)  The detection outside the toilets have been removed and will need to be replaced. The two toilets are also missing smoke detection. 3 x detectors are required.
c)  Some manual call points failed to operate (refer to testing records).
d)  There are two offices on the top floor that are missing smoke detection. 2 x detectors required.
e)  The office at the end of the hallway on the top floor has two detectors installed on the beams that are more than 300mm from the ceiling. The detectors need to be installed on the ceiling. Due to the large beams segmenting the ceiling additional detection might be required in this room.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
22343,"QD-2510 - FIP","2026-03-11 09:25:36","FINALISED","Jamie Wright","","","","","226","Bodium - 487 Elizabeth Street, Surry Hills, NSW 2010","39A284","","2024-04-17","Bodium Property Pty Ltd","","2026-03-11","2026-04-11","","2026-06-09","","2026-03-16 13:32:02","","","","","AFSS Defect report Feb 2026",30,4189.9000,418.9900,4608.8900,1059.9500,2205.0000,3264.9500,1459.9000,2730.0000,22.0757,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

Section 2 – Assessment results and observations
4.  Smoke Detectors
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  L1, there are 4 offices with no smoke detection installed. 4 x smoke detectors are required.
-  L2, there is no smoke detector installed outside the toilets in the air lock. 1 x detector required.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
22309,"QD-2508 - FIP","2026-03-11 07:37:48","FINALISED","Jamie Wright","","","","","85","Goodman Fielder - 16 Templar Rd, Erskine Park, NSW 2759","39559","","2019-04-24","Goodman Fielder Consumer Foods Pty Ltd","","2026-03-11","2026-04-11","","2026-06-09","","2026-03-31 09:12:31","","","","","FIP AFSS Inspection report Feb 26",0,6764.4100,676.4400,7440.8500,1046.0000,4325.0000,5371.0000,1464.4000,5300.0100,20.5991,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
4.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The word fire has faded away from the strobe, new signage is required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
21954,"QD-2482 - FIP","2026-03-06 15:25:58","FINALISED","Jamie Wright","","","","","96","Buildings A, B & C - 29 Davis Road, Wetherill Park, NSW 2000","39619","","2019-04-24","Lendlease Real Estate Investments Ltd C/- JLL","","2026-03-06","2026-04-06","","2026-06-04","","2026-03-26 11:35:48","","","","","AFSS FIP defect report Feb 2026",2400,5702.9700,570.3000,6273.2700,4170.0800,210.0000,4380.0800,5442.9700,260.0000,23.1965,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

7.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The batteries in the main FIP are out of date and will need to be replaced. 2 x 18AH batteries are required.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
21950,"QD-2478 - FIP","2026-03-06 13:11:31","FINALISED","Jamie Wright","","","","","109","Goodman AU643 - 15 Berry Street, Granville, NSW 2142","39675 AU643","","2019-04-30","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-06","2026-04-06","","2026-06-04","","2026-03-10 13:36:06","","","","","AFSS FIP Defect report Feb 2026",0,1607.0000,160.7000,1767.7000,230.0000,1050.0000,1280.0000,307.0000,1300.0000,20.3485,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

4.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The spacing of the smoke detection in the office to the right of the fire panel is not compliant, an additional smoke detector needs to be installed near the doors that lead to the fire panel.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
21748,"QD-2462 - FIP","2026-03-05 10:03:36","FINALISED","Jamie Wright","","","","","308","Goodman AU019 - Transtech Business Park - 12 Mars Road, Lane Cove West, NSW 2066","39A416 AU019","","2026-04-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-05","2026-04-05","","2026-06-03","","2026-03-05 10:09:19","","","","","FIP AFSS Inspection report Feb 2026",0,650.0000,65.0000,715.0000,0.0000,525.0000,525.0000,0.0000,650.0000,19.2308,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

3.  Automatic Fire Detection & Alarm System 
At the time of assessment
The fire panel o/s Unit 5 is showing signs of potential failure, the BC200 has been superseded and is not longer supported by Honeywell

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
21683,"QD-2457 - GAS","2026-03-04 15:42:14","FINALISED","Jamie Wright","","","","","120","8 Priddle Street, Warwick Farm, NSW 2170","39709","","2024-12-14","Rathdrum Properties Pty Ltd","","2026-03-04","2026-04-04","","2026-06-02","","2026-03-04 15:46:19","","","","","AFSS - Passive Fire Sealing",0,6396.0000,639.6000,7035.6000,4920.0000,0.0000,4920.0000,6396.0000,0.0000,23.0769,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

FlameSafe is pleased to submit a proposal for the design, supply & installation of penetration sealing to comply with the specification below:

Scope of Work Scope of work for this proposal is limited to the building room identified in the subject line above only and includes the following:
1. Aim to reduce the leakage within the enclosure to a level that supports a fan test predicted hold time exceeding 10 minutes by implementing items 4 and 5 (below);
2. Provide sealing at service penetrations or other leakage points;
3. Provide fire rated sealing around electrical service penetrations in walls and ceiling;
4. Once items 2 and 3 are complete, fan test enclosure and provide a report with the findings; and
5. Provide record with photographs of fire rated sealing delivered in item 4 (above) for future reference.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
20661,"QD-2377 - FIP","2026-02-23 10:39:20","FINALISED","Jamie Wright","","","","","410","112 Wharf Road, Melrose Park, NSW 2114","39A557","","2022-08-01","C/- Colliers Int’l Pty Ltd","","2026-02-23","2026-03-23","","2026-05-24","","2026-02-23 11:22:38","","","","","FIP AFSS Inspection report Jan 2026",0,5714.8300,571.4800,6286.3100,2010.8900,2750.0000,4760.8900,2364.8300,3350.0000,16.6924,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
1.  Automatic Fire Detection
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The word fire is missing from the strobe on the gate house.
-  There is no manual call point (BGA) installed on the main fire panel.
-  The zones on the block plan are not all correct 

8.  Fire Doors and Exit Doors
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The sliding door failed to operate via smoke detection or sprinkler activation, there are no sounders or visual warning devices to notify people that the doors are closing automatically. The door needs to close on the sprinkler and smoke alarm. We would recommend installing sounders with a visual warning device to warn people the door is about to close.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
19901,"QD-2322 - FIP","2026-02-16 07:15:34","FINALISED","Jamie Wright","","","","","328","SP 52948 Macquarie Gardens - 1-15 Fontenoy Road , North Ryde, NSW 2113","39A442","","","Waratah Strata Management","","2026-02-16","2026-03-16","","2026-05-17","","2026-02-24 15:27:35","","","","","Annual Detector failure",0,12618.2300,1261.9100,13880.1400,8112.3600,1512.0000,9624.3600,10546.2300,2072.0000,23.7265,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

**Re-inspection/testing of smoke alarm to unit 51 (BLDG C) if no access provided this unit will be excluded from the AFSS due to no access two years in a row.**

Investigate the detectors for type and connection, may require further estimates if wrong type of detectors are installed.

18 Units require to test as unable to gain access.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
18879,"QD-2249 - FIP","2026-02-05 07:26:32","FINALISED","Jamie Wright","","","","","55","87 Marsden Street, Parramatta, NSW 2150","39274","","2025-03-01","MHPHA Marsden Street Pty Ltd","","2026-02-05","2026-03-05","","2026-05-06","","2026-02-05 08:16:32","","","","","AFSS Inspection report January",0,11760.0100,1176.0000,12936.0100,4864.7500,4535.0000,9399.7500,6200.0000,5560.0100,20.0702,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
1.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The occupant warning system can’t be heard from the ground floor outside the lifts. An occupant warning speaker is required in this area to prevent people entering the building during a fire.
-  The DB reading for the occupant warning level on the balcony of level 3 was too low, refer to testing records.

**We have not allowed for any upgrade to the amp due to the size of the circuit, if this is required further estimates will be provided for the rectification.**

2.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  There is no zone block plan installed at the main fire panel. The matrix is required for the mechanical services and a block plan created. The site has AS1668 detection installed and Level 3: BCA 2022, AS 1640.1 - 2018, Fire
Engineering Report No. 390662-L387MarsdenSt-LoteFER-RevC, (Level 3) prepared by Lote Consulting Pty Ltd dated 08 Aug 2024
-  The AS1668 fire detection installed in the top of the fire stairs, plant rooms, and electrical cupboards on every level did not activate. The entire smoke detection system needs to be reviewed and made operational; these are critical defects that need to be addressed ASAP. Level 3 and level 4 have had new AS1670 detection installed, it appears that they have disconnected the remaining detection for the entire building during the fit-out work.
-  L2, disabled toilet, the detector was found to have a yellow cap over the detector preventing the detector from activating. The cap needs to be removed.
-  The indication light for the mechanical controls is not working and needs to be rectified (refer to testing records). The mech indicator is showing normal when the system is in fire mode. When re set an open circuit fault appears.

**We have not allowed for the installation of extra loop cards, etc in the FIP, if they are required due to the size of the circuit may require further estimates to be submitted**

10.  Paths of Travel
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The two balcony doors on level 6, L2, L3 and L4, lock from the side of egress with an exit sign above the door. Access must always be available from the side of egress for all required exit doors. The doors must be connected to a fire trip to open on a fire alarm or have a single action downward handle lever lock set installed. The FER for level 2 and 3 mentions that the balcony door shall comply with BCA D3D24 and NSW D3D24. Investigation require, this may require other contractors/security.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
18415,"QD-2210 - FIP","2026-01-30 07:35:37","FINALISED","Jamie Wright","","","","","101","Pro-Pac Packaging (BLDG 1) - 147 Newton Road, Wetherill Park, NSW 2164","39642","","2018-04-10","Kenneth R Moras Property Holdings Pty Ltd","","2026-01-30","2026-02-28","","2026-04-30","","2026-01-30 08:05:06","","","","","AFSS Inspection report",0,2404.4000,240.4400,2644.8400,320.0000,1575.0000,1895.0000,454.4000,1950.0000,21.1862,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
2.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The screen on the main FIP has become pixelated and is starting to glitch, technician to investigate if the screen can be repaired and provide customer with a solution to rectify the issue.
-  The spacing of detection under all mezzanines needs to be reviewed. Due to the large beams that are more than 300mm deep detection is required in each section between beams.

End of Life Fire Indicator Panel requires to be upgraded to the new Fire Finder Plus, due to constant issue with the current system.

5.  Occupant Warning
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The lower ground car park was found to have to occupant warning horns that did not work. 2 x new horns required.

6.  Automatic Fire Suppression System
-  There is a small site shed on the mezzanine level that does not have any smoke detection installed.  1 x detector required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
18382,"QD-2207 - FIP","2026-01-29 15:22:03","FINALISED","Jamie Wright","","","","","322","ESR - 1 Monier Square, Villawood - NSW 2165","39A431","","","Logos Property Management Pty Limited","","2026-01-29","2026-02-28","","2026-04-29","","2026-03-27 09:02:42","","","","","AFSS inspection Report",0,2700.0000,270.0000,2970.0000,477.0000,1700.0000,2177.0000,650.0000,2050.0000,19.3704,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
3.  Paths of Travel
-  The final exit gate to leave the property is fitted with a deadlock, the only way to exit the property is via a security failsafe. The failsafe on the gate needs to be connected to a general fire alarm or an emergency break glass door release installed to allow people to exit the property.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
15973,"QD-2020","2025-12-30 14:00:45","FINALISED","Jade Ogony","","","","","3367","VERTIX - 311 South Street, Marsden Park NSW 2765","39A802","","","FlameSafe Warranty (Contracts)","","2025-12-30","2026-01-30","","2026-03-30","","2025-12-30 14:01:20","","","","","Monthly Defect - Comm Fault",0,650.0000,65.0000,715.0000,0.0000,525.0000,525.0000,0.0000,650.0000,19.2308,"ALM","R DETECTION","Dear Customer,
We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
11056,"QD-1641","2025-10-23 11:35:48","FINALISED","Jamie Wright","","","","","269","67 West Street, North Sydney, NSW 2055","39A368","","2024-12-19","S & E Cuccurullo","","2025-10-23","2025-11-23","","2026-01-21","","2025-10-23 11:37:19","","","","","AFSS Inspection Report October 2025",0,1800.0000,180.0000,1980.0000,1600.0000,0.0000,1600.0000,1800.0000,0.0000,11.1111,"","R DETECTION","As per scope of Works:

Section 2 – Assessment results and observations

4.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The fire alarm block plan installed at the fire panel is A4 in size and is very hard to read. The block plan needs to be re printed in A3."
10662,"QD-1606","2025-10-17 10:16:24","FINALISED","Jamie Wright","","","","","339","Visy Recycling - 112 Euston Road, Alexandria, NSW 2015","39A460","","2022-11-03","Lendlease Real Estate Investments Ltd C/- JLL","","2025-10-17","2025-11-17","","2026-01-15","","2025-11-27 14:07:37","","","","","AFSS Inspection Report September 2025",0,1630.0000,163.0000,1793.0000,625.0000,630.0000,1255.0000,850.0000,780.0000,23.0061,"","R DETECTION","As per scope of Works:

Section 2 – Assessment results and observations

2. Automatic Fire detection
- VESDA 2 on zone 11, shows an alarm on the fire panel but the VESDA is in faut. Further investigation is required, suspect that all VESDA filters need to be replaced due to the dusty environment.
- Zones 12, 13 and 14 would not go into alarm, further investigation is required."
10430,"QD-1586","2025-10-15 10:03:51","FINALISED","Jamie Wright","","","","","2576","JOY Building - 78 Kent Road, Mascot NSW 2020","39A707","","","Logos Property Management Pty Limited","","2025-10-15","2025-11-15","","2026-01-13","","2025-10-15 10:12:11","","","","","Gas system - reinstate",120,74380.7500,7438.0700,81818.8200,47930.1900,5690.0000,53620.1900,67390.7300,6990.0200,27.9112,"","R DETECTION","As per scope of Works

Currently the Gas system has been decommissioned required to reinstate system as per request:

1.  Replacement of the Vesda, pipework and cabling
2.  Install new detectors, break glass
3.  Replacement of as new gas bottle and activation module and connection to FIP
4.  Replacement of all gas lines and activation points
5.  Conduct room integrity test (due to the room this may require further estimate as per state of the room)
6.  All fire signs to be replaced"
9703,"QD-1510","2025-09-30 12:46:36","FINALISED","Jamie Wright","","","","","2576","JOY Building - 78 Kent Road, Mascot NSW 2020","39A707","","","Logos Property Management Pty Limited","","2025-09-30","2025-10-30","","2025-12-29","","2025-10-07 14:33:10","","","","","AFSS Inspection Report September 2025",0,2903.4200,290.3400,3193.7600,51.3900,2330.0000,2381.3900,73.4100,2830.0100,17.9798,"","R DETECTION","As per scope of Works

2.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
- There are two fire panels at the entry to the building, the smaller panel will not reset unless the power is switch off and on again. Further investigation is required, a new fire panel will most likely be required.
- The manual call point is identified as zone 18 on the fire panel however, the zone block plan does not have a zone 18. The zones in the block plan need to be confirmed and the block plan updated to include any missing zones.
- The warning bell at the front entry requires a signs saying fire.

Multiple detectors Not in Config, require to check program

Further estimate maybe required after initial investigation"
9209,"QD-1483","2025-09-19 13:51:37","FINALISED","Jamie Wright","","","","","375","TRS - 170 Newton Road, Wetherill Park, NSW 2164","39A517","","2021-11-24","Newton Road Holdings Pty Ltd","","2025-09-19","2025-10-19","","2025-12-18","","2025-09-19 13:56:07","","","","","AFSS Inspection Report September 2025",1,1712.5000,171.2500,1883.7500,700.0000,630.0000,1330.0000,932.5000,780.0000,22.3358,"","R DETECTION","As per scope of Works

**Section 2 – Assessment results and observations**
1.
Smoke Alarms
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-
The top floor office was found to have plastic wrapped around several smoke alarms and smoke detectors preventing the detectors from activating an alarm. The plastic needs to be removed from all detectors.
-
The word fire is missing from both strobes in the warehouse, the word fire needs to be installed."
8534,"QD-1410","2025-09-09 11:18:17","FINALISED","Jade Ogony","","","","","3631","10a Julius Ave, North Ryde NSW 2113,","000010","","","Logos Property Management Pty Limited","","2025-09-09","2025-10-09","","2025-12-08","","2025-09-11 12:09:15","","","","","5 Yearly Detection and Warning System",1800,5410.0000,541.0000,5951.0000,4176.0000,0.0000,4176.0000,5410.0000,0.0000,22.8096,"","R DETECTION",""
8519,"QD-1395","2025-09-09 08:46:41","FINALISED","Jamie Wright","","","","","2344","DLP 31 Heinrich Close, Eastern Creek","39A753","","","FlameSafe Warranty (Contracts)","","2025-09-09","2025-10-09","","2025-12-08","","2025-09-09 08:49:37","","","","","Monthly Testing July 2025",0,610.0000,61.0000,671.0000,113.5000,210.0000,323.5000,150.0000,460.0000,46.9672,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

Detector in fault - further estimate maybe required after initial investigation

If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
8488,"QD-1384","2025-09-08 10:14:25","FINALISED","Jade Ogony","","","","","3567","16 Rodborough Rd, Frenchs Forest, NSW 2086","00008","","","Logos Property Management Pty Limited","","2025-09-08","2025-10-08","","2025-12-07","","2025-09-09 11:05:37","","","","","5 Yearly Detection and Warning System",350,3820.0000,382.0000,4202.0000,2943.0000,0.0000,2943.0000,3820.0000,0.0000,22.9581,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8487,"QD-1383","2025-09-08 10:12:03","FINALISED","Jade Ogony","","","","","3566","10 Julius Ave, North Ryde NSW, 2113","00007","","","Logos Property Management Pty Limited","","2025-09-08","2025-10-08","","2025-12-07","","2025-09-09 11:12:13","","","","","5 Yearly Detection and Warning System",3750,11410.0000,1141.0000,12551.0000,8807.0000,0.0000,8807.0000,11410.0000,0.0000,22.8133,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
