"ID","Reference","Created","Status","Author","Salesperson","Supervisor","Property Branch","Branch","Property ID","Property","Property Ref","Property Account Manager","Property Certification Date","Client","Severity","Date","Due Date","Review Date","Expiry Date","Submitted Date","Last Actioned","Date Authorised","Authorisation Note","Authorisation Ref","Authorisation Name","Description","Estimated Time (mins)","Subtotal","Tax","Total","Total material cost","Total labour cost","Total Cost","Subtotal material sell","Subtotal labour sell","Subtotal margin","Tags","Service Group","Scope of Works"
8485,"QD-1381","2025-09-08 10:08:10","FINALISED","Jade Ogony","","","","","3565","205-231 Fairfield Rd, Guildford West, NSW 2161","00006","","","Logos Property Management Pty Limited","","2025-09-08","2025-10-08","","2025-12-07","","2025-09-11 12:21:05","","","","","5 Yearly Detection and Warning System",650,4220.0000,422.0000,4642.0000,3253.0000,0.0000,3253.0000,4220.0000,0.0000,22.9147,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8416,"QD-1375","2025-09-04 13:49:47","FINALISED","Jamie Wright","","","","","364","ACU - Building 533 - 33 Berry Street, North Sydney - NSW 2055","39A497","","2021-08-26","Australian Catholic Universities (ACU)","","2025-09-04","2025-10-04","","2025-12-03","","2025-09-04 13:53:32","","","","","FAIL SAFE DEVICES rectification",0,1308.2000,130.8200,1439.0200,383.2500,630.0000,1013.2500,528.2000,780.0000,22.5462,"","R DETECTION","Defects found on fail safe device that require rectification

1. Level 11 lift foyer - BG Door release on incorrect side of egress door
2. Level 9 lift foyer - Install BG Door release on egress side of door
3. Level 3 to lift foyer near services riser - Replace BG door release, BG does not lock closed, damaged
4. Level 2 to lift foyer near services riser Level 2 to lift foyer near services riser - Install break glass door release
5. Ground office exit to gym corridor - Install break glass door release for non fire egress"
8296,"QD-1344","2025-09-02 11:54:47","FINALISED","Jamie Wright","","","","","127","Goodman AU058 - Bungaribee Industrial Estate - 71 Huntingwood Drive Building 2, Huntingwood, NSW, 2148","39757 AU058","","2024-10-30","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 12:20:48","","","","","5 Yearly Detection and Warning System",601,3930.0000,393.0000,4323.0000,3011.0000,0.0000,3011.0000,3930.0000,0.0000,23.3842,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8294,"QD-1342","2025-09-02 11:47:16","FINALISED","Jamie Wright","","","","","311","AU079 Greystanes Park East - (BLDG 2) Marshall Batteries/Concept Paints 1 Reconciliation Rise PEMULWUY, 2145, NSW","39A420 AU079","","2023-11-13","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 11:48:08","","","","","5 yearly FIP/OWS",0,1190.0000,119.0000,1309.0000,916.0000,0.0000,916.0000,1190.0000,0.0000,23.0252,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8290,"QD-1338","2025-09-02 11:28:28","FINALISED","Jamie Wright","","","","","324","GoodmanAU079 Greystanes Park East - (BLDG 4) 3M, 5 Reconciliation Rise PEMULWUY, 2145, NSW","39A435 AU079","","2023-11-13","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 11:30:55","","","","","5 Yearly Detection and Warning System",120,2124.0000,212.4000,2336.4000,1636.0000,0.0000,1636.0000,2124.0000,0.0000,22.9755,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8286,"QD-1334","2025-09-02 10:56:31","FINALISED","Jamie Wright","","","","","361","Goodman AU870 - Chep - 13-15 Interchange Drive, Eastern Creek - NSW 2766","39A501 AU870","","2024-10-22","Goodman Property Services (Aust) Pty Limited SC01822","","2025-09-02","2025-10-02","","2025-12-01","","2025-09-02 10:59:13","","","","","5 Yearly Detection and Warning System",121,2094.0000,209.4000,2303.4000,1595.0000,0.0000,1595.0000,2094.0000,0.0000,23.8300,"","R DETECTION","**Comprehensive Fire Alarm System Testing & Maintenance**
Ensure your building is fully compliant and safe with our expert 5-yearly sensitivity testing of the fire detection system, in line with the Fire Alarm standards AS 1851.6-2012. Our team will perform a thorough inspection of both the detection system and the Fire Indicator Panel, ensuring that everything operates smoothly and efficiently.

**Enhanced Sound System Testing for Emergencies**
Safety is our priority. We’ll test the sound pressure levels and intelligibility of your emergency sound system in all buildings to ensure your building meets the Australian standards. 

**What’s Not Included**:
Please note that the following are outside the scope of this service:
•	Security and parking arrangements (if required).
•	Use of lifts for heavy equipment transportation (if applicable).
•	Work outside of the designated areas or beyond normal working hours.
•	High-reach equipment for specialized tasks.

**Let’s Make Sure Your Building Stays Safe and Compliant**
Contact us today to schedule your testing and stay ahead of potential issues. We're here to help ensure your building’s fire safety systems are ready for whatever comes your way!"
8253,"QD-1329","2025-09-01 12:57:17","FINALISED","Jamie Wright","","","","","1948","2-14 Elsie Street","39A738","","","MAXAM & CO","","2025-09-01","2025-10-01","","2025-11-30","","2025-09-02 09:52:01","","","","","IVFA Fitout",541,15538.6300,1553.8600,17092.4900,6238.7000,6020.0000,12258.7000,8132.6000,7406.0300,21.1082,"","R DETECTION","Maxam & Co are working on a fit out for IVF Australia on level 5 and were hoping you can provide a quote to relocate existing detectors, speakers (5 total) & add fire trips for 2 doors.

SCOPE OF WORKS
•	Allowance to make safe existing below ceiling smoke detectors prior to building works
•	Supply and install 10 new smoke detectors and cable to suit new layout. 
•	Relocate 2 existing smoke detectors and cable. 
•	Supply and install 9 new OWS speakers and cable to suit new layout 
•	Relocate 2 existing OWS speaker and cable
•	Allowance for a security fire trip
•	Allowance for fixing & sundries
•	Supply & install 1 new 2.5KG ABE fire extinguishers and signage
•	Supply & install 1 new fire blanket & signage
•	Allowance for as installed drawings and certificates
•	CDC"
8156,"QD-1323","2025-08-29 14:02:09","FINALISED","Jamie Wright","","","","","177","Barangaroo Culture Space Building - Cnr Towns Place and Dalgety Road, Millers Point, NSW 2000","39A102","","2019-07-02","Placemaking NSW c/- Cushman & Wakefield Pty Ltd","","2025-08-29","2025-09-29","","2025-11-27","","2025-09-01 13:49:25","","","","","AFSS Inspection Report August 2025",0,1870.0000,187.0000,2057.0000,54.0000,1490.0000,1544.0000,80.0000,1790.0000,17.4332,"","R DETECTION","As per scope of Works

**Section 2 – Assessment results and observations**

2. **Automatic Fire Detection System & EWIS**
At the time of assessment, the following non-compliances were observed that are required to be rectified:
- There are several faults and isolation on the fire panel due to the construction works on ground level that are affecting the performance of the detection and occupant warning system (refer to service report).
- The smoke detection in the car park and main switch rooms does not activate the occupant warning system, further investigation is required.
- All BGA’s failed to activate the occupant warning system; further investigation is required.
- The red BGA at the car park entry is wired incorrectly for a red BGA, the BGA needs to be changed to white or re wired.
- The strobe failed to operate when the BGA on the fire panel was activated, further investigation is required.
- The PA failed to work in the car park, further investigation is required.

**Detection**
Location
- Switch Room, Under Construction - L1D2
- Switch Room, Check programming of FIP L1D1

**EWIS □ / OWS **
Ground Floor - Under construction
Water Re-Use Pump Room - No access
Basement 2, North Exit - BGA & WIP not EVAC on EWIS needs to be programmed in panel
Basement 2, O/S Lift - BGA & WIP not EVAC on EWIS needs to be programmed in panel
Basement 1, Ramp Out - BGA - Is meant to be white BGA and did not operate EWIS.
Level 1 - Under construction

Further estimate maybe required due to construction, and any major issues located"
7466,"QD-1273","2025-08-18 13:20:47","FINALISED","Jamie Wright","","","","","354","Labour Council of NSW - 377-383 Sussex Street, Sydney, NSW 2000","39A478","","2023-04-04","Unions NSW Property and Services Limited","","2025-08-18","2025-09-18","","2025-11-16","","2025-08-25 14:17:01","","","","","Fire Detector isolations and deisolations",0,920.0000,92.0000,1012.0000,0.0000,420.0000,420.0000,0.0000,920.0000,54.3478,"","R DETECTION","x2 attendance – x1 for deactivation & x1 for activation one floor area (tenancy & common area ) within business hours ."
6668,"QD-1136","2025-07-30 12:26:50","FINALISED","Jamie Wright","","","","","500","83-87 Market Street, Sydney, NSW 2000","39A612","","2024-09-18","Mercer Property Pty Ltd","","2025-07-30","2025-08-30","","2025-10-28","","2025-09-12 11:04:07","","","","","AFSS Inspection Report 09072025",0,4420.0100,442.0000,4862.0100,1610.0000,2100.0000,3710.0000,1820.0000,2600.0100,16.0635,"","R DETECTION","2. **EWIS**
At the time of assessment, the following non-compliance was observed that are required to be rectified:
- The hose reel cabinet on level 1 is missing the EWIS sign to show the location of the EWIS phone.
- The occupant warning system and PA did not work in the roof top plant room or lift motor room. Further investigation is required.  
8. **Automatic Fire Detection System**
At the time of assessment, the following non-compliance was observed that are required to be rectified:
- The basement level electrical cupboard has a cap on the detector, basement level and jewellery shop has not been tested (not done from 2023).
- L1 has a smoke detector hanging from the ceiling (not done from 2023).
- The fire detection block plan has had many changes, the block plan needs to be updated to include the amendments and change of zones. When the new block plan is created the WIP and break glass on each level needs to be identified on the block plan.
- The detectors on level 6 are all tapped up or capped off, the tape needs to be removed and re attendance is required to test the new detection on this level."
6083,"QD-1065","2025-07-08 15:13:47","FINALISED","Jade Ogony","","","","","127","Goodman AU058 - Bungaribee Industrial Estate - 71 Huntingwood Drive Building 2, Huntingwood, NSW, 2148","39757 AU058","","2024-10-30","Goodman Property Services (Aust) Pty Limited SC01822","","2025-07-08","2025-08-08","","2025-10-06","","2025-07-08 15:13:58","","","","","Monthly Defect July 2025 - Panel Fault",0,460.0000,46.0000,506.0000,0.0000,210.0000,210.0000,0.0000,460.0000,54.3478,"ALM","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.
 - Fire Panel fault for loop 5 sensor 29 and 31 - further investigation required. 


unable to be determined until after further investigation/action which we seek your approval to
commence investigation. Minimum callouts charge applicable."
6082,"QD-1064","2025-07-08 15:10:31","FINALISED","Jade Ogony","","","","","628","Mandarin Centre - 65 Albert Ave, Chatswood NSW 2067","39A677","","2026-02-11","Mandarin Developments Pty Ltd C-/ Colliers International (NSW) Pty Ltd","","2025-07-08","2025-08-08","","2025-10-06","","2025-08-18 10:18:43","","","","","Monthly Defect July 2025 - Panel Fault",0,980.0000,98.0000,1078.0000,0.0000,630.0000,630.0000,0.0000,980.0000,35.7143,"ALM","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

This Estimate is for the initial inspection of the faults on the FIP, due to End of life determine if possible to clean out detectors, or other solutions if possible, further estimate maybe required.

- Fire Panel is in fault - Loop 1 Detector 19 (shop 203) - further investigation required."
5417,"QD-0927","2025-06-06 10:47:09","FINALISED","Jade Ogony","","","","","268","Rickoh - 364-372 Kent Street, Sydney, NSW 2000","39A366","","2019-08-06","Mercer Property Pty Ltd","","2025-06-06","2025-07-06","","2025-09-04","","2025-06-06 10:47:36","","","","","APFS Report 2025 - Detection and Warning System",0,1040.0000,104.0000,1144.0000,0.0000,840.0000,840.0000,0.0000,1040.0000,19.2308,"ALM","R DETECTION","Following on from annual testing, the following defect(s) were been found:
- The site is fitted with AS1668 smoke detection with a smoke detector installed outside the lift on each floor. The smoke cables for the smoke detection are hanging out of the fire alarm panel not connected. The detectors need to be connected to the fire panel and tested for correct operations.

- The occupant warning system did not work on level 1, further investigation is required."
