"ID","Created","Updated","Active","Status","Remark Type ID","Remark Type","Asset Type","Asset Type Tags","Asset Location","Asset ID","Asset Label","Asset Barcode","Property Name","Property Ref","Property Client Ref","Property OSCP Number","Client","Branch","Asset Contractor","Asset bSECURE Shortcode","Created on Task Ref","Assigned Contractor","Asset Compliance","Notes","Description","Severity","Severity Display","Resolution","Location","Inactive Date","Owner Responsible","Quoted Date","Quote Ref","Quote Status","Repair Task Ref","Repair Task Status","Repair Task ID","Public URL"
20536,"2026-03-19 07:17:33","2026-03-19 07:17:33",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Pump Room","1005","1 - Fire Indicator Panel","","Northcote Pottery Australia - 2 Distribution Place, Seven Hills, NSW 2147","39545","","","Grand Hill Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-32833","","Pass","","Battery past service life. 2x 18ah",5,"Non-critical defect","","Pump room","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e890e5f9-d4c9-433e-8944-07f6b094439d/public/"
20461,"2026-03-18 13:06:28","2026-04-10 12:34:46",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Transport Terminal Building.","121475","005 - Sub: Fire Indicator Panel","","Toll Group- 616 Great Western Hwy, Arndell Park NSW 2148","39A808","","","BGIS","","FlameSafe Fire Protection PTY LTD","","T-33270","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/ebdec1cf-eaf3-4a05-96ba-9bbd916687ec/public/"
20460,"2026-03-18 13:03:41","2026-04-10 12:34:46",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Transport Terminal Building.","121475","005 - Sub: Fire Indicator Panel","","Toll Group- 616 Great Western Hwy, Arndell Park NSW 2148","39A808","","","BGIS","","FlameSafe Fire Protection PTY LTD","","T-33270","","Fail","","L1-D49,53,55 in fault. ",2,"Non-conformance","","Transport office ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/60bf6f60-91e1-451b-b2f6-1e8a35c06e07/public/"
20343,"2026-03-17 13:11:38","2026-03-17 13:11:39",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Rileys Gym","83241","003 -","","Trade & Service Centre - 11 Darling Street, Marsden Park, NSW, 2765","39A469","","","Ganian Pty Ltd ATF Blacktown Waste & Quarrying Land Unit Trust","","FlameSafe Fire Protection PTY LTD","","T-29190","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","Gym Entrance ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/006eea64-8dd6-4416-9db4-9c3759f5d44a/public/"
20341,"2026-03-17 13:06:30","2026-03-17 13:06:30",True,"NEEDS_QUOTING",220,"Battery","Fire Detection System: Fire Indicator Panel (FIP)","","World Gym","53162","001 - Addressable: Fire Indicator Panel","","Trade & Service Centre - 11 Darling Street, Marsden Park, NSW, 2765","39A469","","","Ganian Pty Ltd ATF Blacktown Waste & Quarrying Land Unit Trust","","FlameSafe Fire Protection PTY LTD","","T-29190","","Fail","","2x18ah batteries due for replacement ",5,"Non-critical defect","","MFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/0dfaad9c-9932-42a7-9c3f-244267809eb6/public/"
20340,"2026-03-17 13:06:30","2026-03-17 13:06:30",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","World Gym","53162","001 - Addressable: Fire Indicator Panel","","Trade & Service Centre - 11 Darling Street, Marsden Park, NSW, 2765","39A469","","","Ganian Pty Ltd ATF Blacktown Waste & Quarrying Land Unit Trust","","FlameSafe Fire Protection PTY LTD","","T-29190","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","Gym Entrance ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3597b06c-ceeb-400d-85cc-5f3cabd81d1a/public/"
20309,"2026-03-17 11:07:11","2026-04-10 10:51:41",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry (Bldg 5)","23851","1 - Sub: Fire Indicator Panel","","LOGOS - Building 5 - 145 Hollinsworth Road, Marsden Park, NSW 2765","39A602 B","","","Logos Property Management Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-33167","","Fail","","L2-D4,42,45,40,49 in fault ",5,"Non-critical defect","","Warehouse 5","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4edf2680-458c-413e-ab92-85e9ac8b5dd5/public/"
20306,"2026-03-17 10:53:26","2026-04-10 12:34:46",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Inside warehouse north wall","14526","9 - Fire Indicator Panel","","POLYCELL - 20-22 Lidco Street, Arndell Park, NSW 2148","39A139","","","Polycell NSW Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-32933","","Fail","","Battery past service life. 2x 7ah",5,"Non-critical defect","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/535aa9a0-856b-493d-9e6b-7d51c92906b1/public/"
20302,"2026-03-17 09:50:08","2026-03-17 09:50:08",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","11825","1 - Fire Indicator Panel","","De Luxe - 7 Blackfriars Street, Chippendale, NSW 2008","39770","","","DS Holdings and de Luxe Nominees C/O","","FlameSafe Fire Protection PTY LTD","","T-32886","","Pass","2x7ah batteries are due for replacement ","Battery past service life.",5,"Non-critical defect","","Fip","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/785a37b8-dd23-4be0-b887-c120495bf8df/public/"
20271,"2026-03-17 07:37:36","2026-03-17 07:37:44",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","GFIP Level 1, Server Room","19522","3 - Fire Indicator Panel","","Lindt - 16 Hollinsworth Road, Marsden Park, NSW 2148","39988","","","Lindt & Sprungli","","FlameSafe Fire Protection PTY LTD","","T-32922","","Fail","","2x12ah batteries due for replacement ",5,"Non-critical defect","","Level 1 GFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4bfe69b5-7c97-4cbb-a2c7-66d292901395/public/"
20167,"2026-03-16 11:37:51","2026-03-16 11:37:51",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Basement, Showroom North exit","15638","3 - Fire Indicator Panel","","Mercedes Benz - 43-47 O’Riordan Street, Alexandria, NSW 2015","39622","","","LSH Auto (Sydney) Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-32847","","Fail","","2x12ah batteries due for replacement ",5,"Non-critical defect","","GFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/758f9130-62e6-41da-9d86-625a54c76ae9/public/"
20165,"2026-03-16 11:28:42","2026-03-25 10:19:23",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","7076","1 - Fire Indicator Panel","","Mercedes Benz - 43-47 O’Riordan Street, Alexandria, NSW 2015","39622","","","LSH Auto (Sydney) Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-32847","","Fail","","L1-D9 in fault ",5,"Non-critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e439e0f7-6619-4702-8464-22a9509c3bee/public/"
20164,"2026-03-16 11:28:42","2026-03-25 10:19:23",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","7076","1 - Fire Indicator Panel","","Mercedes Benz - 43-47 O’Riordan Street, Alexandria, NSW 2015","39622","","","LSH Auto (Sydney) Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-32847","","Fail","","2x35ah batteries due for replacement ",5,"Non-critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e058cca3-a2e2-438e-9b38-deb0d14bd84f/public/"
20102,"2026-03-13 14:06:36","2026-03-13 14:06:36",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Main Entry Foyer","18546","1 - Fire Indicator Panel","","11-13 Orion Road, Lane Cove West, NSW 2066","39A426","","","The Trustee for Gemstone Lane Cove Asset","","FlameSafe Fire Protection PTY LTD","","T-33909","","Fail","","Fire indicator panel does not have a spare BGA tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/33b2df7c-ba4f-4995-baf0-57aeec0e9f08/public/"
20101,"2026-03-13 14:06:35","2026-03-13 14:06:35",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Main Entry Foyer","18546","1 - Fire Indicator Panel","","11-13 Orion Road, Lane Cove West, NSW 2066","39A426","","","The Trustee for Gemstone Lane Cove Asset","","FlameSafe Fire Protection PTY LTD","","T-33909","","Fail","","Installed battery capacity (18Ah) is less than calculated required standby capacity (33.14Ah). System does not comply with standby power requirements. Battery upgrade required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4cf84bdb-b6d6-442b-8f57-4b28b6b210c0/public/"
20099,"2026-03-13 14:06:35","2026-03-13 14:06:35",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Main Entry Foyer","18546","1 - Fire Indicator Panel","","11-13 Orion Road, Lane Cove West, NSW 2066","39A426","","","The Trustee for Gemstone Lane Cove Asset","","FlameSafe Fire Protection PTY LTD","","T-33909","","Fail","","Fire indicator panel does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/1ac42774-d8f4-4f98-93f1-f316f372be33/public/"
20065,"2026-03-13 10:25:36","2026-03-13 10:28:44",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Main Entry","20510","1 - Fire Indicator Panel","","Royal Life Saving Academy - 47 Lovell Road, Denistone East, NSW 2112","39A524","","","Royal Life Saving NSW","","FlameSafe Fire Protection PTY LTD","","T-33100","","Fail","","Open loop fault ",5,"Non-critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/5a7c4f35-8199-48da-b966-53d9832410c6/public/"
20063,"2026-03-13 09:40:07","2026-03-13 09:40:07",True,"NEEDS_QUOTING",2204,"Smoke Detector non operational - requires replacement","Fire Detection System: Detector","","LVL5 - North/West-North Fire Door 1","163597","Photo Optical Detector","","45 Jones Street St, Ultimo, NSW 2007","39464","","","Serbale Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-32503","","Fail","","Smoke Detector non operational - requires replacement",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f1f70db2-eaec-4175-b74d-8aa282a03c4a/public/"
19995,"2026-03-12 16:28:38","2026-04-07 07:45:58",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Warehouse Entry","177508","241 - Fire Indicator Panel","","63 Britton Street, Smithfield, NSW 2164","39A372","","","C/- Commercial Portfolio Management Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-33907","","Fail","","The Fire Indicating Panel does not have a spare BGA tool.",2,"Non-conformance","Supply and Install spare BGA tool at the Fire Indicating Panel","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/da4893dd-c00a-4913-a64d-f47e4b132468/public/"
19976,"2026-03-12 13:08:07","2026-04-09 16:02:57",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Security Gate House","11285","1 - Fire Indicator Panel","","Goodman AU641 - Gardeners Distribution Centre - 546 Gardeners Road, Mascot, NSW 2020","39A177 AU641","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32940","","Fail","","2x40ah batteries due for replacement ",5,"Non-critical defect","","MFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9feaac3c-5b7b-4611-9804-bbecb39e1ded/public/"
19957,"2026-03-12 11:16:30","2026-04-09 15:56:41",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Main Entry (Office)","19018","1 - Fire Indicator Panel","","Visy Recycling - 112 Euston Road, Alexandria, NSW 2015","39A460","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33057","","Fail","","Vesda zones 10,11,12,14 in fault. ",5,"Non-critical defect","","Warehouse","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/2ca3152e-0eed-497d-87ee-fb816e875fb0/public/"
19951,"2026-03-12 10:57:43","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","14535","1 - Fire Indicator Panel","","71 Owen Street, Glendenning, NSW 2761","39A273","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33901","","Fail","","There is no zone block plan on site.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/bd0cde23-d494-40c1-8860-171b0c3081d6/public/"
19950,"2026-03-12 10:57:43","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","14535","1 - Fire Indicator Panel","","71 Owen Street, Glendenning, NSW 2761","39A273","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33901","","Fail","","Fire indicator panel does not have a spare BGA element.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/12b8cd28-ae91-43fa-a670-a51b6b3d05b6/public/"
19934,"2026-03-12 09:36:31","2026-03-12 09:36:31",True,"NEEDS_QUOTING",2204,"Smoke Detector non operational - requires replacement","Fire Detection System: Detector","","Ground Floor - Carpark","154084","Z2 Heat Detector","","Bodium - 487 Elizabeth Street, Surry Hills, NSW 2010","39A284","","","Bodium Property Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-30698","","Fail","When tested panel goes into fault and can’t test other detectors. No alarm when back to panel","Smoke Detector non operational - requires replacement",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/7cbd9e43-1ee4-47dc-83d8-0bcf92dfdd5f/public/"
19867,"2026-03-11 15:31:11","2026-04-10 12:34:33",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entry Foyer","33634","001 - Addressable: Fire Indicator Panel","","Jacfin Ricoh - 4  Telopea Place, Eastern Creek, NSW 2766","39A679","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-31569","","Pass","","Brigade MCP zone on FIP does not match up with zone block plan.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f5a163f1-e5b7-4cfa-a3ee-8f90028f20e2/public/"
19842,"2026-03-11 14:50:50","2026-03-11 15:12:55",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","ADJ FIP CUPBOARD","177277","002 - BGA","","Jacfin Ricoh - 4  Telopea Place, Eastern Creek, NSW 2766","39A679","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-31569","","Fail","","BGA is faulty. Replacement required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/57d1a7fb-5f6c-4da2-af69-592cf43fccc0/public/"
19804,"2026-03-11 11:20:12","2026-04-10 12:34:47",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","11634","1 - Fire Indicator Panel","","Lend Lease Funds Management - 1A Bessemer Street, Blacktown, NSW 2148","39679","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33887","","Pass","","ASE does not have fault monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3db80da9-5de3-4e42-a6cd-b9a6c48929da/public/"
19803,"2026-03-11 11:20:09","2026-04-10 12:34:47",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","11634","1 - Fire Indicator Panel","","Lend Lease Funds Management - 1A Bessemer Street, Blacktown, NSW 2148","39679","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33887","","Pass","","ASE does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/12bb5283-c037-425d-88ad-912700b13d34/public/"
19802,"2026-03-11 11:20:09","2026-04-10 12:34:47",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","11634","1 - Fire Indicator Panel","","Lend Lease Funds Management - 1A Bessemer Street, Blacktown, NSW 2148","39679","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33887","","Pass","","There is not detection zone block plan on site.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/578a12d2-969b-45c7-ad64-33d6ca31bb51/public/"
19801,"2026-03-11 11:20:09","2026-04-10 12:34:47",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","11634","1 - Fire Indicator Panel","","Lend Lease Funds Management - 1A Bessemer Street, Blacktown, NSW 2148","39679","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33887","","Pass","","This site does not have an external bell that is linked to the fire indicator panel. ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f952e268-5cc3-46c4-9dc2-27163a97a311/public/"
19800,"2026-03-11 11:20:09","2026-04-10 12:34:47",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","11634","1 - Fire Indicator Panel","","Lend Lease Funds Management - 1A Bessemer Street, Blacktown, NSW 2148","39679","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33887","","Pass","","Fire indicator panel does not have a spare BGA element or tool.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/8f44ca49-daf8-4970-80f0-48dfdc0a22bc/public/"
19776,"2026-03-11 09:53:56","2026-03-11 09:53:56",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Seperatiom wall between warehouse 2 & 3","177239","028 - Smoke Detector - Conventional","","Lend Lease Funds Management - 1A Bessemer Street, Blacktown, NSW 2148","39679","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33887","","Fail","","Smoke detector is not securely mounted.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/46ebaf74-dd60-4c2e-ba67-b3ac50f167ea/public/"
19775,"2026-03-11 09:51:47","2026-04-02 13:37:45",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Warehouse 2 West Wall","177237","026 - Door handler: Fire Indicator Panel","","Lend Lease Funds Management - 1A Bessemer Street, Blacktown, NSW 2148","39679","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-33887","","Pass","","Batteries have no date. 2x 12V 1.2Ah batteries required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/08879366-a1e7-498a-8bf7-845194f7ce6d/public/"
19635,"2026-03-10 12:00:17","2026-03-10 12:00:18",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance","22650","1 - Fire Indicator Panel","","Royal Life Saving Society - 78 Best Road, Seven Hills - NSW 2112","39A545","","","Royal Life Saving NSW","","FlameSafe Fire Protection PTY LTD","","T-33107","","Fail","","2x20ah batteries due for replacement ",5,"Non-critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4ba8a03a-c68f-46e6-8264-766022c939f1/public/"
19618,"2026-03-10 11:31:27","2026-03-13 12:48:38",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Building C","18431","5 - Fire Indicator Panel","","Goodman AU059 - Lidcombe Business Park - Building C - 3-29 Birnie Avenue, Lidcombe NSW","39A418 C AU059","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-30709","","Pass","","Installed battery capacity (33Ah) is less than calculated required standby capacity (35.11Ah). System does not comply with standby power requirements. Battery upgrade required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/c34e967e-5b16-4086-8c82-bc2e97501ca0/public/"
19554,"2026-03-10 09:06:31","2026-03-30 07:46:10",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Fire Control Room","18307","2 - Fire Indicator Panel","","Goodman AU079 Greystanes Park East - (BLDG 3) Iron Mountain 3 Reconciliation Rise PEMULWUY, 2145, NSW","39A424 AU079","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33023","","Fail","","9 vesdas in fault ",5,"Non-critical defect","","Warehouse","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3fcad728-0fa0-4e55-b32a-51caad8d8cc6/public/"
19544,"2026-03-10 08:06:08","2026-04-10 12:38:06",True,"NEEDS_QUOTING",227,"External alarm","Fire Detection System: Fire Indicator Panel (FIP)","","Carpark Area","2791","1 - Fire Indicator Panel","","Woolworths - Building 1 Kiaora Lands -  1 Kiaora Road, Double Bay, NSW 2028","39942","","","C/- Colliers Int’l Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-28660","","Fail","","The ""Fire"" sign located underneath the FIP Strobe has faded and is required, as per AS 1670 to be replaced with a new one to ensure easy identification and accessibility in case of an emergency situation.",5,"Non-critical defect","Dry Fire Panel technician to attend and replace the ""Fire Sign""","Fire control room","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/dc7035ca-553f-403a-bc80-8fd463f3985b/public/"
19535,"2026-03-10 07:44:40","2026-03-10 07:44:40",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","41951","001 - Addressable: Fire Indicator Panel","","Building M - 813-913 Wallgrove Road (Momentum Drive), Eastern Creek DHL","39A780","","","FlameSafe Warranty (Contracts)","","","","T-33245","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","MFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9e9871ed-ee97-4546-8fc4-48e30622c273/public/"
19534,"2026-03-10 07:44:40","2026-03-10 07:44:40",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","41951","001 - Addressable: Fire Indicator Panel","","Building M - 813-913 Wallgrove Road (Momentum Drive), Eastern Creek DHL","39A780","","","FlameSafe Warranty (Contracts)","","","","T-33245","","Fail","","L2-D107 in fault ",2,"Non-conformance","","MFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/aab5e46d-85da-4c50-93a1-bd020b5202e6/public/"
19500,"2026-03-09 15:08:55","2026-03-27 09:55:48",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room Units 16,18,20.","18359","1 - Fire Indicator Panel","","Goodman AU122 - Showground Business Park 12 - 20 Anella Ave, Castlehill, NSW, 2019","39636 AU122","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33873","","Pass","","PA in unit 18 is not audible.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/aa43667b-b5e8-41f7-a7a7-851df82529a2/public/"
19499,"2026-03-09 15:08:53","2026-03-27 09:55:48",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room Units 16,18,20.","18359","1 - Fire Indicator Panel","","Goodman AU122 - Showground Business Park 12 - 20 Anella Ave, Castlehill, NSW, 2019","39636 AU122","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33873","","Pass","","Alarm zone visual indicators are not labelled.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/c2d181f1-84dd-46e9-b118-07a1c85001c3/public/"
19494,"2026-03-09 13:11:14","2026-03-09 13:11:14",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Unit 14 Entrance","19523","4 - Fire Indicator Panel","","Goodman AU122 - Showground Business Park 12 - 20 Anella Ave, Castlehill, NSW, 2019","39636 AU122","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33873","","Pass","","ASE does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6b4f136c-4105-417e-b42c-62769ce6dbdf/public/"
19490,"2026-03-09 11:58:21","2026-03-09 11:58:21",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Unit 14 Warehouse","35146","005 - Sub: Fire Indicator Panel","","Goodman AU122 - Showground Business Park 12 - 20 Anella Ave, Castlehill, NSW, 2019","39636 AU122","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33873","","Pass","","Isolations on the SFIP are not received by the MFIP’s ASE.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/8a9bdf89-a200-48e5-b233-d4e5abd7f624/public/"
19489,"2026-03-09 11:58:19","2026-03-09 12:09:19",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Unit 14 Warehouse","35146","005 - Sub: Fire Indicator Panel","","Goodman AU122 - Showground Business Park 12 - 20 Anella Ave, Castlehill, NSW, 2019","39636 AU122","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33873","","Pass","","Isolations on SFIP are not indicated at the MFIP.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a8bd053d-4fd8-4761-9f53-a2891888d2e0/public/"
19484,"2026-03-09 11:49:26","2026-03-31 08:29:57",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Centre","15633","1 - Fire Indicator Panel","","Costco Oakdale Depot - 15 Ottellia Road, Kemps Creek, NSW 2141","39A370","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-33000","","Fail","","12x40ah batteries due for replacement in vesda PSU. ",5,"Non-critical defect","","Warehouse extension vesda PSU ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9492627e-2a03-4281-b57a-a5bc106a8f17/public/"
19483,"2026-03-09 11:49:25","2026-03-31 08:29:57",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Centre","15633","1 - Fire Indicator Panel","","Costco Oakdale Depot - 15 Ottellia Road, Kemps Creek, NSW 2141","39A370","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-33000","","Fail","","Vesda in fault ",5,"Non-critical defect","","Warehouse extension vesda.","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/2cfa0cb2-2dbb-4185-b48a-cdf4a9f8fdb9/public/"
19472,"2026-03-09 10:01:29","2026-03-09 10:01:29",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","C2 Main Entry","28925","2 - Fire Indicator Panel","011226","Goodman AU184 - 18A & 18B Emporium Avenue, Kemps Creek, NSW 2178","39A629 AU184","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33200","","Fail","","2x55ah batteries due for replacement. ",5,"Non-critical defect","","C2","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/1ee54465-e81d-4fce-8ee7-00ffbb803aaa/public/"
19468,"2026-03-09 09:36:28","2026-03-09 09:36:32",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","C1 Main Entry","28924","1 - Fire Indicator Panel","011221","Goodman AU184 - 18A & 18B Emporium Avenue, Kemps Creek, NSW 2178","39A629 AU184","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33200","","Fail","","2x40ah batteries due for replacement. ",5,"Non-critical defect","","C1","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d903b678-33a5-4a59-afa1-c5591b361a11/public/"
19449,"2026-03-09 07:49:40","2026-03-20 12:44:18",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","FACTORY BREAK GLASS N/W EXIT","176597","Z3 L1 D20 - BGA","","Goodman AU122 - Showground Business Park 12 - 20 Anella Ave, Castlehill, NSW, 2019","39636 AU122","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33873","","Fail","","Break Glass Alarm is damaged.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/487e2d3f-62ad-4350-b17d-651dd42edd4a/public/"
19318,"2026-03-06 12:44:21","2026-03-06 12:54:05",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","MAIN ENTRY","34828","001 - Fire Indicator Panel","","DLP 3-7 McPherson St, Banksmeadow","39A752","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-33236","","Pass","","Fire indicator panel’s batteries do not have an installation date. Manufacture date is 15/01/2024.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/808f8cdc-8b68-4824-a6ff-6c60ac2ebafe/public/"
19316,"2026-03-06 12:33:43","2026-03-06 12:54:05",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","MAIN ENTRY","34828","001 - Fire Indicator Panel","","DLP 3-7 McPherson St, Banksmeadow","39A752","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-33236","","Pass","","Fire zone block plan is not accurate with the zones on the fire indicator panel.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/b69af734-b7df-4d5b-bf64-c942120c0cb9/public/"
19315,"2026-03-06 12:33:43","2026-03-06 12:54:05",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","MAIN ENTRY","34828","001 - Fire Indicator Panel","","DLP 3-7 McPherson St, Banksmeadow","39A752","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-33236","","Pass","","Fire indicator panel’s BGA did not activate the occupant warning system.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9d3ffe51-ec9f-4619-9e5f-a8d3d13c9caf/public/"
19314,"2026-03-06 12:33:43","2026-03-06 12:33:43",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","MAIN ENTRY","34828","001 - Fire Indicator Panel","","DLP 3-7 McPherson St, Banksmeadow","39A752","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-33236","","Pass","","Alarm zone visual indicators are not labelled.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/acc9977f-7639-4fa2-9f66-a04f2a6de460/public/"
19302,"2026-03-06 11:46:46","2026-03-06 11:46:46",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Main Entry Office","19722","1 - Fire Indicator Panel","","11-17 Wilmette Place, Mona Vale, NSW 2186","39A509","","","MacPherson Property Partners Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-33088","","Pass","2x35ah batteries are due for replacement ","Battery past service life.",5,"Non-critical defect","","FIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/8f7d5b2f-88da-40d5-b564-6a749a3a2aa6/public/"
19281,"2026-03-06 10:45:34","2026-04-08 08:45:15",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Level 2 (Bldg 3)","23892","6 - Fire Indicator Panel","","Goodman AU150 - Forestridge Business Park - 14 Acquatic Drive Frenchs Forest, NSW 2086","39A589 AU150","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33147","","Fail","","2x18ah batteries due for replacement ",5,"Non-critical defect","","Level 2","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/5ba1ee47-949c-4681-bd75-0e417166f527/public/"
19169,"2026-03-05 13:58:02","2026-03-05 13:58:02",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 10 - main entry","176346","273 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/865accd0-1cbc-4fee-a647-861714bad78d/public/"
19168,"2026-03-05 13:55:50","2026-03-05 13:55:50",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 10 - rear exit","176345","272 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/88bcda04-fbfd-48e2-b89a-3e9e12fa2879/public/"
19167,"2026-03-05 13:47:52","2026-03-05 13:47:52",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 8 - main entry","176344","271 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/25e454d4-a027-4e45-9a10-b3bd6565dbcc/public/"
19166,"2026-03-05 13:45:01","2026-03-05 13:45:01",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 8 - rear exit","176343","270 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/c9af5407-999f-4909-8246-781d3c12b057/public/"
19161,"2026-03-05 12:46:33","2026-03-05 12:46:33",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 5 - main entry","176335","269 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA does not activate occupant warning tones.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/ddebffc9-39a7-4704-946b-82432721bfcd/public/"
19160,"2026-03-05 12:41:30","2026-03-05 12:41:30",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 5 - rear exit","176334","268 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA does not activate occupant warning tones.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/c8c37550-5dbd-47a1-83cc-498686be3c3b/public/"
19159,"2026-03-05 12:34:26","2026-03-05 12:40:43",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 3 - main entry","176329","267 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA does not set off occupant warning tones.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/0845453b-a641-4f50-a129-e6a4d0506e99/public/"
19158,"2026-03-05 12:32:11","2026-03-05 12:40:36",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 3 - rear exit","176328","266 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA does not set off occupant warning tones.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/dd5cf2e7-028f-4444-afd3-e79ebcddae70/public/"
19155,"2026-03-05 12:18:19","2026-03-05 12:18:19",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Unit 1 - rear exit","176325","263 - BGA","","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-32476","","Fail","","BGA is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/c89f65c7-f259-40bc-a0fe-4489ada94329/public/"
19133,"2026-03-05 11:46:48","2026-04-08 13:32:47",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Block E Car park","18471","6 - Sub: Fire Indicator Panel","","Goodman AU645 - Campus Business Park - 350-374 Parramatta Road, Homebush West, NSW, 2140","39A427 AU645","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33034","","Pass","","Earth fault ",5,"Non-critical defect","","Building E","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/8d7e48cd-0df0-49e6-a7e7-d706617ee719/public/"
19125,"2026-03-05 11:36:56","2026-04-02 13:00:01",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Block D Car park","18474","9 - Sub: Fire Indicator Panel","","Goodman AU645 - Campus Business Park - 350-374 Parramatta Road, Homebush West, NSW, 2140","39A427 AU645","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-33034","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a71f1951-9742-4db8-a9de-7ec1061c3683/public/"
19096,"2026-03-05 10:13:14","2026-04-07 14:35:50",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-32834","","Fail","","Smoke detector fault zone 14",5,"Non-critical defect","","FIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/858950b0-c517-4a08-b11d-e586b7d272f0/public/"
19079,"2026-03-05 09:45:15","2026-04-02 09:24:38",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Fire Control Room","23685","1 - Fire Indicator Panel","","TSS - 11 Grand Avenue, Camellia, NSW 2142","39A573","","","Camellia Rosehills Property C/ BISHOPS REAL ESTATE PTY LTD","","FlameSafe Fire Protection PTY LTD","","T-33126","","Fail","","L2-D84.2 in fault ",5,"Non-critical defect","","FCR ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/91e0521e-0bed-4dd9-b860-c4a3e73693b6/public/"
19062,"2026-03-05 09:16:47","2026-04-02 13:34:51",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","11524","1 - Fire Indicator Panel","","11A & 11B Grand Avenue, Camellia, NSW 2142","39A205","","","Asia Property AU 1 ATF the Concerto Camellia Property Trust","","FlameSafe Fire Protection PTY LTD","","T-32949","","Fail","","External bell failed ",5,"Non-critical defect","","Pump room","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/41f2615f-bef5-4d58-84ba-788451a46720/public/"
19057,"2026-03-05 08:59:42","2026-04-02 08:34:14",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","34426","001 - Addressable: Fire Indicator Panel","","7 Grand Avenue, Camellia,  NSW 2142","39514","","","The German Butchery Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-33229","","Fail","","Zone 9 isolated. Zone’s 6,15,10,12 in fault.",5,"Non-critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/336e3e05-7326-400c-9610-e82d578c79ff/public/"
19013,"2026-03-05 06:32:47","2026-04-02 07:04:48",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Reception.","2591","1 - Fire Indicator Panel","","Macquarie Tower - 10 Valentine Avenue, Parramatta, NSW 2150","39A166","","","41 George Street Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-32938","","Fail","","L3-D27 in fault ",5,"Non-critical defect","","Level 7","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/199a9691-f288-477c-8fa4-4add40fc7ddf/public/"
19009,"2026-03-05 05:56:09","2026-03-05 05:56:09",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Entry","5150","1 - Fire Indicator Panel","","Costco Marsden Park - 10 Langford Drive, Marsden Park, NSW 2765","39A231","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-32956","","Pass","","Battery past service life. 2x 33ah",5,"Non-critical defect","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6332a483-5231-419a-aebf-d5396c9954f3/public/"
18963,"2026-03-04 10:14:52","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Fire Control Centre","23694","1 - Fire Indicator Panel","","201 Parramatta Road, Homebush, NSW 2140","39A575","","","Trumen Norman Homebush Pty Ltd ATF Homebush Unit Trust","","FlameSafe Fire Protection PTY LTD","","T-32491","","Fail","","Fire indicator panel does not have a spare BGA tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a48c0fd0-021d-44dd-ac93-e738f6003471/public/"
18916,"2026-03-04 08:44:48","2026-04-02 13:37:11",True,"NEEDS_QUOTING",1817,"Fire Panel Battery requires replacement.","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","10630","1 - Fire Indicator Panel","","PFM Corp (BLDG 2) - 147-151 Newton Road, Wetherill Park, NSW 2164","39855","","","Kenneth R Moras Property Holdings Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-32897","","Pass","12v(26Ah/20Hr)  2 required ","Replacement Batteries required",2,"Non-conformance","","Building 2 pump room ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/7345089b-7a1b-4e70-a67b-6a6e09507016/public/"
18900,"2026-03-04 07:51:16","2026-04-01 07:37:12",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Lower basement car park.","9058","3 - Door handler: Fire Indicator Panel","","Costco Wholesale - 17-21 Parramatta Road, Auburn, NSW 2141","39696","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-32870","","Fail","","2x7ah batteries due ",5,"Non-critical defect","","Lower basement car park","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/b8fbaa17-9366-46b4-b1fd-7f21d0f63a41/public/"
18898,"2026-03-04 07:50:26","2026-04-01 07:37:03",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Level 1 Retail Entry","9057","2 - Sub: Fire Indicator Panel","","Costco Wholesale - 17-21 Parramatta Road, Auburn, NSW 2141","39696","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-32870","","Fail","","2x26ah batteries due ",5,"Non-critical defect","","Sfip","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/8491ff20-1119-4d6f-855f-3a5836b6f1ae/public/"
18843,"2026-03-03 12:18:27","2026-03-03 12:18:27",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Warehouse - front MSR","176126","011 - Smoke Detector - Conventional","","Sircel - 78-82 Marple Avenue, Villawood, NSW 2163","39076","","","George Vasili & Nick Vasili C/- CBRE","","FlameSafe Fire Protection PTY LTD","","T-32485","","Fail","","Area does not have brigade monitored detection installed. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/559e85c6-fcbf-4f64-a163-cf1a8603e3e3/public/"
18839,"2026-03-03 11:19:16","2026-03-03 11:19:16",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Warehouse - small cold room","176123","162 - Smoke Detector - Conventional","","Bronson & Jacobs - 70 Marple Avenue, Villawood, NSW 2163","39056","","","George Vasili & Nick Vasili C/- CBRE","","FlameSafe Fire Protection PTY LTD","","T-32625","","Fail","","Area does not have detection installed. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/73eb8cb4-5c6f-4194-9e73-d6f82b78d83f/public/"
18836,"2026-03-03 11:16:47","2026-03-03 11:16:47",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Warehouse - between repack room roof and mezz","176121","160 - Smoke Detector - Conventional","","Bronson & Jacobs - 70 Marple Avenue, Villawood, NSW 2163","39056","","","George Vasili & Nick Vasili C/- CBRE","","FlameSafe Fire Protection PTY LTD","","T-32625","","Fail","","Area does not have detection installed. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/da4b4f19-9e21-418d-a882-78b085de213f/public/"
