"ID","Created","Updated","Active","Status","Remark Type ID","Remark Type","Asset Type","Asset Type Tags","Asset Location","Asset ID","Asset Label","Asset Barcode","Property Name","Property Ref","Property Client Ref","Property OSCP Number","Client","Branch","Asset Contractor","Asset bSECURE Shortcode","Created on Task Ref","Assigned Contractor","Asset Compliance","Notes","Description","Severity","Severity Display","Resolution","Location","Inactive Date","Owner Responsible","Quoted Date","Quote Ref","Quote Status","Repair Task Ref","Repair Task Status","Repair Task ID","Public URL"
24237,"2026-04-21 13:13:26","2026-04-21 13:13:26",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 85-","187657","Z13 L3 D80 - Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/c7d560fd-2d1f-4eb6-a18f-8208cda3f9a2/public/"
24224,"2026-04-21 12:12:32","2026-04-21 12:12:32",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83- LVL2","187287","Z8 L3 D58 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/5ae0a4e4-d4dd-4b50-a1be-3e5e82cf45bf/public/"
24223,"2026-04-21 11:54:45","2026-04-21 11:54:45",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83 - LVL2","187269","Z8 L3 D51 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/30fda891-e18b-40f0-8680-9b26993b7e5d/public/"
24222,"2026-04-21 11:54:13","2026-04-21 11:54:13",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83 - LVL2","187283","Z8 L3 D54 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/7bf7e224-84ea-4780-9fe1-38b68160e837/public/"
24221,"2026-04-21 11:53:03","2026-04-21 11:53:03",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83- LVL2 - Stand Alone","187297","Z8 L3 D73 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9467042b-5586-4541-9a51-046bb7554d0b/public/"
24220,"2026-04-21 11:52:27","2026-04-21 11:52:27",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83- LVL2 - Store","187296","Z8 L3 D74 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4c62b4b5-1169-496d-96ad-37e810f8865a/public/"
24219,"2026-04-21 11:52:02","2026-04-21 11:52:02",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83- LVL2 - O/S Stand Alone","187298","Z8 L3 D50 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a8710ce6-a526-4814-9012-5aa46156c21f/public/"
24218,"2026-04-21 11:51:36","2026-04-21 11:51:37",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83- LVL2 - Meeting Room","187294","Z8 L3 D56 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/ffe925a9-fd7a-4b36-9f5d-b4853ae0424c/public/"
24217,"2026-04-21 11:50:57","2026-04-21 11:50:57",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83- LVL2","187292","Z8 L3 D77 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a1499433-5cc3-49c2-96ba-e9c6ecbdbfa8/public/"
24216,"2026-04-21 11:49:58","2026-04-21 11:49:58",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83- LVL2 - Meeting Room","187295","Z8 L3 D75 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a7f83541-b6fa-415d-8338-1dba1c7f78be/public/"
24215,"2026-04-21 11:49:23","2026-04-21 11:49:23",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Building 83- LVL2 - Female Airlock","187275","Z8 L3 D52 Smoke Detector","","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-35377","","Fail","","Smoke detector does not have a location.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/b4333a56-cdcb-4a16-81f7-b77c2d850f7b/public/"
24179,"2026-04-21 09:22:04","2026-04-21 09:22:04",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry","2796","1 - Fire Indicator Panel","","Ballarat House - 68-72 Wentworth Avenue, Surry Hills, NSW 2010","39943","","","Moruben Nominees Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-37488","","Pass","","FIP screen faulty",10,"Critical defect","","FIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3caf322a-3b17-46a0-8a15-fb23f7be0674/public/"
24170,"2026-04-21 08:54:03","2026-04-21 08:54:03",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Warehouse 3x Fire Indicator Panels.","5354","3 - Door handler: Fire Indicator Panel","","Kraft Heinz - 92-96 Station Road, Seven Hills, NSW 2147","39694","","","Kraft-Heinz Co Australia Ltd","","FlameSafe Fire Protection PTY LTD","","T-37441","","Pass","","Battery past service life. 2x 12ah",5,"Non-critical defect","","Fire door panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/447567fc-7421-4fdf-a284-906ced3dae21/public/"
24169,"2026-04-21 08:43:43","2026-04-21 08:43:43",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Fire Control Room","14655","1 - Fire Indicator Panel","","PROACT FM - 162 Goulburn Street, Surry Hills - NSW 2010","39A356","","","Proact FM","","FlameSafe Fire Protection PTY LTD","","T-37564","","Pass","","6 spare sprinklers and spaner required for spares box ",5,"Non-critical defect","","Sprinkler room ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/275c6a83-260e-4cf0-b42d-4a63abe2c12a/public/"
24132,"2026-04-21 06:57:30","2026-04-21 06:58:02",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Upper Ground, Main Entry Foyer","18542","1 - Fire Indicator Panel","","223-225 Liverpool Street, Darlinghurst, NSW 2010","39A449","","","Forza Capital Pty Ltd ATF Forza Liverpool Street Fund C/- CBRE Pty Ltd NSW Rents Trust","","FlameSafe Fire Protection PTY LTD","","T-37625","","Pass","","Level 2 smoke fault ",5,"Non-critical defect","","FIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/988181fc-32a2-4a9e-bc59-fa412a1c481f/public/"
24131,"2026-04-21 06:55:08","2026-04-21 06:55:08",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Upper Ground, Main Entry Foyer","18542","1 - Fire Indicator Panel","","223-225 Liverpool Street, Darlinghurst, NSW 2010","39A449","","","Forza Capital Pty Ltd ATF Forza Liverpool Street Fund C/- CBRE Pty Ltd NSW Rents Trust","","FlameSafe Fire Protection PTY LTD","","T-37625","","Pass","","2x7ah and 2x33ah batteries are due for replacement ",5,"Non-critical defect","","FIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/35021029-c000-41eb-941f-dca279ff22b3/public/"
24089,"2026-04-20 12:35:49","2026-04-20 12:35:49",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","34836","001 - Fire Indicator Panel","","DLP 31 Heinrich Close, Eastern Creek","39A753","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-37805","","Pass","","Isolates and faults on panel due to new warehouses and low fuel pump 1 ",5,"Non-critical defect","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/31253383-95bc-424b-aa5c-151694c38f1b/public/"
24086,"2026-04-20 11:44:48","2026-04-20 12:09:52",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","34836","001 - Fire Indicator Panel","","DLP 31 Heinrich Close, Eastern Creek","39A753","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-37805","","Pass","","Systems on new warehouse tampers in alarm",5,"Non-critical defect","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/92dc7a0b-be01-4f69-b666-1fc5e17f3058/public/"
24033,"2026-04-20 09:59:28","2026-04-21 06:28:14",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Pump Room","1005","1 - Fire Indicator Panel","","Northcote Pottery Australia - 2 Distribution Place, Seven Hills, NSW 2147","39545","","","Grand Hill Pty Ltd","","FlameSafe Fire Protection PTY LTD","","","","Pass","","As per Gordons attendance on the 17th of April 2026 
The system is beginning to fail. Replacement is recommended. ",5,"Non-critical defect","","Pump room","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/98f3823d-305d-4a14-b499-9d3f6214e0e9/public/"
24029,"2026-04-20 09:39:32","2026-04-20 09:39:32",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Office 2 main Entry","34825","001 - Fire Indicator Panel","","DLP Aspect Industrial Estate 2 Birragu Close, Kemps Creek","39A751","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-37803","","Pass","","Isolated alarms on arrival ",5,"Non-critical defect","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/575f33a8-02f3-443c-ac43-1c274e660015/public/"
24009,"2026-04-20 08:54:11","2026-04-20 08:54:11",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry","30547","1 - Fire Indicator Panel","","23 Hawthorne Avenue, Marsden Park, NSW 2765","39A643","","","Ganian Pty Ltd ATF Blacktown Waste & Quarrying Land Unit Trust","","FlameSafe Fire Protection PTY LTD","","T-35370","","Fail","","Fire indicator panel does not have a spare BGA tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/7f9cd066-03ba-4f0f-b246-b3165c7ebd07/public/"
24008,"2026-04-20 08:53:52","2026-04-20 08:53:52",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry office 1","161785","Main FIP","","4 Pemul Place Kemps Creek","39A803","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-40242","","Pass","","Vesda lift shaft fault L01M047",5,"Non-critical defect","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/15aad00e-f8f9-4dcb-af48-8b13783ff3a2/public/"
24004,"2026-04-20 08:31:09","2026-04-20 08:54:11",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry","30547","1 - Fire Indicator Panel","","23 Hawthorne Avenue, Marsden Park, NSW 2765","39A643","","","Ganian Pty Ltd ATF Blacktown Waste & Quarrying Land Unit Trust","","FlameSafe Fire Protection PTY LTD","","T-35370","","Fail","","2x 12V 33Ah batteries have exceeded their service life. Replacements required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e9812f8a-eff9-4036-a985-7608a8b001b3/public/"
23959,"2026-04-18 09:28:32","2026-04-18 14:21:48",True,"NEEDS_QUOTING",249,"Panel switches and keypads","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Room","12599","1 - Fire Indicator Panel","","18 Smith Street, Parramatta, NSW 2150","39A283","","","EUREKA FUND 5 PTY LIMITED ATF EUREKA PROPERTY FUND C/- Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35825","","Pass","Damper lvl 9 permanently open 
Not shutting down in fire trip 
Not able to drive from panel 
Contacts in panel change state in alarm, hvac guys say relay is not energised from our however I belive that it’s working from our end
Level 4 damper not working cannot control from panel, mech said possibly on their side","Controls not operating correctly.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a168c890-847d-4241-8b9b-7b41892db55b/public/"
23943,"2026-04-17 15:49:56","2026-04-17 15:49:56",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Room","339","1 - Fire Indicator Panel","","Carlton & United Breweries/Linfox - 5 Devon Street, Rosehill, NSW 2142","39486","","","Spotless Facility Services","","FlameSafe Fire Protection PTY LTD","","T-35012","","Fail","","Fire indicator panel does not have an AS1851 logbook.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3ed6a245-2094-4d41-98e1-6a956d660b5e/public/"
23942,"2026-04-17 15:47:56","2026-04-17 15:47:56",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Room","339","1 - Fire Indicator Panel","","Carlton & United Breweries/Linfox - 5 Devon Street, Rosehill, NSW 2142","39486","","","Spotless Facility Services","","FlameSafe Fire Protection PTY LTD","","T-35012","","Fail","","Fire indicator panel does not have a spare BGA element or tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/7ba585c6-6462-4a8e-ae93-689e7d9eb377/public/"
23939,"2026-04-17 15:25:09","2026-04-17 15:25:09",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Dispatch Office","186220","009 - Mimic: Fire Indicator Panel","","Carlton & United Breweries/Linfox - 5 Devon Street, Rosehill, NSW 2142","39486","","","Spotless Facility Services","","FlameSafe Fire Protection PTY LTD","","T-35012","","Fail","","Mimic panel’s display is pixelated.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/88b7dc00-8ee9-4bcb-bd45-47f9c44fd55f/public/"
23899,"2026-04-17 10:58:14","2026-04-17 10:58:14",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Reception","14533","1 - Fire Indicator Panel","","NSW Fire and Rescue Training Facility - 1 Distribution Drive, Orchard Hills, NSW 2748","39A264","","","Knight Frank","","FlameSafe Fire Protection PTY LTD","","T-35360","","Pass","","Fire indicator panel does not have a spare BGA element or tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/30114a85-ad7d-4c07-a16d-84082ea8b35b/public/"
23823,"2026-04-16 15:08:43","2026-04-16 15:08:43",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","5A - Main Entry","185996","2 - Sub: Fire Indicator Panel","","CEVA - 9-11 Distribution Drive, Orchard Hills, NSW 2748","39A421","","","TCAL ATF Altis Bulky Sub Trust 3 Erskine Park C/- Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35351","","Fail","","Fire indicator panel does not have an AS1851 logbook.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/605c71a8-7c95-496b-8510-867adac7da50/public/"
23822,"2026-04-16 15:04:43","2026-04-16 15:04:43",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","5A - Main Entry","185996","2 - Sub: Fire Indicator Panel","","CEVA - 9-11 Distribution Drive, Orchard Hills, NSW 2748","39A421","","","TCAL ATF Altis Bulky Sub Trust 3 Erskine Park C/- Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35351","","Fail","","Fire indicator panel does not have a spare BGA tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/ff1da465-d555-4834-b40b-989913effdef/public/"
23811,"2026-04-16 14:44:06","2026-04-16 14:44:06",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","5B - Main Entry","18480","1 - Addressable: Fire Indicator Panel","","CEVA - 9-11 Distribution Drive, Orchard Hills, NSW 2748","39A421","","","TCAL ATF Altis Bulky Sub Trust 3 Erskine Park C/- Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35351","","Pass","","Fire indicator panel does not have a spare BGA tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/27ef8182-a0df-4268-b56c-ceff214500cf/public/"
23801,"2026-04-16 13:21:14","2026-04-16 13:21:14",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Main Entry","16287","1 - Fire Indicator Panel","","NSW Fire & Rescue - 5 Distribution Drive, Orchard Hills, NSW 2748","39A408","","","Altis Bulky Sub Trust 3","","FlameSafe Fire Protection PTY LTD","","T-35363","","Pass","","Fire indicator panel does not have a spare BGA element or tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a819806b-ad8b-42b9-9068-0e5dc82b5c01/public/"
23700,"2026-04-15 13:44:33","2026-04-15 13:44:33",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","FCR.","83272","002 - Addressable: Fire Indicator Panel","","Toll Group- 616 Great Western Hwy, Arndell Park NSW 2148","39A808","","","BGIS","","FlameSafe Fire Protection PTY LTD","","T-37831","","Fail","","L1-D39,53,55 in fault and isolated. 
Z17 in alarm and isolated. ",5,"Non-critical defect","","Dangerous goods ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/b7289c37-18df-4093-a013-e0067ef5e8e7/public/"
23641,"2026-04-15 09:24:15","2026-04-16 12:32:34",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Security Staff Entry","2275","1 - Fire Indicator Panel","","COLES RRM - 54 Templar Road, Erskine Park, NSW 2759","39978","","","Retail Ready Operations Australia","","FlameSafe Fire Protection PTY LTD","","T-37495","","Pass","","Battery past service life. 2x 65ah and 2x150ah",5,"Non-critical defect","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6afd4d25-0f98-4af9-b947-9522f435cbf2/public/"
23638,"2026-04-15 08:52:57","2026-04-16 12:27:33",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entrance","19517","1 - Fire Indicator Panel","","B Sika Australia - Block H - 18 Hargraves Place, Wetherill Park, NSW, 2164","39A242 B","","","Sika Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37630","","Fail","","L1-M1 beam detection in fault ",5,"Non-critical defect","","Warehouse","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e9035aeb-e619-429c-ae68-930ba96d40f3/public/"
23587,"2026-04-14 12:20:54","2026-04-16 12:24:22",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance ( local ).","22650","1 - Fire Indicator Panel","","Royal Life Saving Society - 78 Best Road, Seven Hills - NSW 2112","39A545","","","Royal Life Saving NSW","","FlameSafe Fire Protection PTY LTD","","T-37678","","Fail","","L1-D71,75 in fault and isolated ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/92224902-d550-4eb7-8b56-ec28021351c8/public/"
23549,"2026-04-14 10:56:31","2026-04-16 12:27:01",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Building East Main Entry","19642","1 - Fire Indicator Panel","","Warrick Lane - 81-95 Main Street, Blacktown, NSW 2148","39A484","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-37643","","Fail","","L1-D52 in fault ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6c27be24-2f1b-4d07-a912-e817a7a66e25/public/"
23543,"2026-04-14 10:30:05","2026-04-14 10:30:05",True,"NEEDS_QUOTING",259,"Zone block plan","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","11138","1 - Fire Indicator Panel","","POLYCELL - 18 Lidco Street, Arndell Park, NSW 2148","39A121","","","Polycell NSW Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37508","","Pass","","No zone plan",2,"Non-conformance","","Pump room","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f206d9bd-119b-4f58-8e12-13b4420f7af5/public/"
23525,"2026-04-14 09:11:12","2026-04-16 12:28:35",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Fire Control Room","18307","2 - Fire Indicator Panel","","Goodman AU079 Greystanes Park East - (BLDG 3) Iron Mountain 3 Reconciliation Rise PEMULWUY, 2145, NSW","39A424 AU079","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-37596","","Fail","","L3-D66,68,79,82,86,74 vesda in fault ",5,"Non-critical defect","","Warehouse","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f5b3e538-1753-41f8-9577-93842b99d57f/public/"
23511,"2026-04-14 07:50:17","2026-04-16 12:19:43",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","41951","001 - Addressable: Fire Indicator Panel","","Building M - 813-913 Wallgrove Road (Momentum Drive), Eastern Creek DHL","39A780","","","FlameSafe Warranty (Contracts)","","","","T-37813","","Fail","","L2-D107 in fault ",5,"Non-critical defect","","Ac trip","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3eb87466-3c48-4c26-8128-96599595960f/public/"
23385,"2026-04-13 10:08:20","2026-04-13 10:08:21",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entrance vesda FIP. Building A.","2813","1 - Fire Indicator Panel","","Goodman AU543 - Zirco Data - 15-23 Quarry Road, Erskine Park, NSW 2759","39418 A AU543","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-37393","","Fail","","Vesda 10 in fault. ",5,"Non-critical defect","","Warehouse vesda.","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/aa785720-2427-4af4-9b25-e4dd726a7317/public/"
23178,"2026-04-10 13:05:25","2026-04-16 12:28:51",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","","18427","1 - Fire Indicator Panel","","Goodman AU059 Lidcombe Business Park (Buildings A to F) - 3-29 Birnie Avenue  LIDCOMBE, 2141, NSW","39A418 AU059","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-37593","","Fail","","External bell failed. ",5,"Non-critical defect","","Building B.","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/bbdd9ee6-e0d3-435f-b68e-31d3e8654cbb/public/"
23082,"2026-04-10 09:35:39","2026-04-16 16:42:55",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Room","33022","001 - Addressable: Fire Indicator Panel","","Mandarin Centre - 65 Albert Ave, Chatswood NSW 2067","39A677","","","Mandarin Developments Pty Ltd C-/ Colliers International (NSW) Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37783","","Fail","","2x40ah batteries due for replacement",5,"Non-critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/5a91ad61-a0c3-4a61-9f9c-44a1b517704a/public/"
23057,"2026-04-10 08:31:50","2026-04-10 08:31:50",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Common Areas - Unknown location LVL5","56960","Z7 L1D86 Smoke Detector","","18 Smith Street, Parramatta, NSW 2150","39A283","","","EUREKA FUND 5 PTY LIMITED ATF EUREKA PROPERTY FUND C/- Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35004","","Fail","","Smoke detectors location is incorrect. Detector is located in the lift motor room.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/35257784-96bc-4c63-8553-465fdf42336f/public/"
22969,"2026-04-09 15:06:26","2026-04-10 14:37:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry","34816","001 - Fire Indicator Panel","","DLP - Warehouse 7, 44 Clunies Ross Street, Pemulwuy","39A750","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-35667","","N/A","","Fire indicator panel does not have a spare BGA tool or element.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/511986d0-5a08-4226-91ed-fb8ff8c869af/public/"
22915,"2026-04-09 10:57:30","2026-04-09 15:53:12",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Warehouse 2 Office Entry","58589","001 - Fire Indicator Panel","","VERTIX - 311 South Street, Marsden Park NSW 2765","39A802","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-37821","","Pass","","When alarms on panel even though door holder is isolated doors automatically open and stay open only close once panel is reset",2,"Non-conformance","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4398e2b8-41ea-409d-9ed2-e85f062a044d/public/"
22652,"2026-04-07 14:40:56","2026-04-07 14:40:56",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Fire indicator panel does not have a spare BGA tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/dbb0eda9-c1b2-400c-9295-66d07ef679bf/public/"
22649,"2026-04-07 14:38:01","2026-04-07 14:38:01",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Fire indicator panel does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/aa991725-7dd3-4d0a-9d3f-efd28a4785e6/public/"
22648,"2026-04-07 14:38:01","2026-04-07 14:38:01",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Fire indicator panel does not have fault monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d6e38c97-98d2-4038-88fe-4dc1d5126aed/public/"
22647,"2026-04-07 14:38:01","2026-04-07 14:38:01",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Zone block plan does not display zone 4",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/75e60ec7-7b38-4f8b-8cf9-f199eff43f61/public/"
22614,"2026-04-07 11:21:54","2026-04-09 16:00:08",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance Retail Centre","15657","3 - Fire Indicator Panel","","Pacific Square - 717 Anzac Parade, Maroubra, NSW 2035","39A378","","","Charter Hall Holdings Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37576","","Fail","","2x65ah and 2x26ah batteries due for replacement ",5,"Non-critical defect","","Retail sfip","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/874e8469-6564-41a7-a72f-af33045a3aac/public/"
22610,"2026-04-07 10:25:22","2026-04-07 10:25:22",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","UG Breville - F4 Mid","54424","Z14 00.17 01.063 Smoke Detector","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Smoke detector is in fault.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/509079be-70bf-4185-a9ad-219b5ed30e50/public/"
22601,"2026-04-07 09:38:14","2026-04-07 09:38:14",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance","2783","1 - Fire Indicator Panel","","Elizabeth Towers -  418A Elizabeth Street, Surry Hills, NSW 2010","39933","","","X Commercial","","FlameSafe Fire Protection PTY LTD","","T-37484","","Fail","","L2-D9,22,23,24,25,44 in fault. ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/08a12e96-1d69-48ff-a57e-1423dd8eb0d4/public/"
22599,"2026-04-07 09:38:14","2026-04-07 09:38:14",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance","2783","1 - Fire Indicator Panel","","Elizabeth Towers -  418A Elizabeth Street, Surry Hills, NSW 2010","39933","","","X Commercial","","FlameSafe Fire Protection PTY LTD","","T-37484","","Fail","","2x26ah batteries due for replacement ",5,"Non-critical defect","","MFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d70bffa3-1181-452b-b35c-6f60f94fa59a/public/"
22509,"2026-04-02 13:18:40","2026-04-02 13:18:40",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL7 - W/C Adj Caretaker’s Unit","181364","Z12 - Heat Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","This area does not have a detector. 1x heat detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/97729b1a-8cc8-4ee3-9507-681921ac590e/public/"
22508,"2026-04-02 13:17:03","2026-04-02 13:17:03",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL6 - Middle Office Cubical W","181363","Z11 - Smoke Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","Office is bigger than 3.5m squared but does not have a detector. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9a4a3f0d-7214-4823-88c2-a0f0b21b242a/public/"
22507,"2026-04-02 13:16:15","2026-04-02 13:16:15",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL6 - Middle Office Cubical E","181362","Z6 - Smoke Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","Office is bigger than 3.5m squared but does not have a detector. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/12893aa5-8687-4bb8-aea7-6a7a93201d02/public/"
22479,"2026-04-02 11:01:20","2026-04-02 11:01:20",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","External East Wall","2720","1 - Fire Indicator Panel","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Pass","","Fire indicator panel does not have an AS1851 logbook.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6d1946be-2a7a-4f33-be9c-792cc2cd01aa/public/"
22476,"2026-04-02 10:54:11","2026-04-02 15:16:31",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","External East Wall","2720","1 - Fire Indicator Panel","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Pass","","Installed battery capacity (26Ah) is less than the calculated required standby capacity (37.21Ah). System does not comply with standby power requirements. Battery upgrade required. (Battery box will be required to house new batteries).",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/ca0de31d-fd80-4e85-a31a-77f5a134439b/public/"
22475,"2026-04-02 10:54:11","2026-04-02 10:54:11",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","External East Wall","2720","1 - Fire Indicator Panel","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Pass","","ASE does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d1c06d98-4208-4f7b-aa98-4513813b1eda/public/"
22465,"2026-04-02 08:54:24","2026-04-02 08:54:24",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL7 - Fire Stairs - Lift Motor Room","53773","Z12 Smoke Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","Smoke detector is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/bfbfa3de-15e2-4d80-bb3f-941d6953b8c1/public/"
22462,"2026-04-02 08:46:23","2026-04-02 08:46:23",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL7 - Fire Stairs - North Level","181181","Z18 - Smoke Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","Smoke detector is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/1c72291c-c3cf-44cd-8f18-b2795c00754e/public/"
22458,"2026-04-02 08:04:45","2026-04-02 11:01:20",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","External East Wall","2720","1 - Fire Indicator Panel","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Pass","","Carpark supply fan probe turns off the exhaust fan instead of the supply fan. This should be the other way around. Program needs to be altered.",10,"Critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d519b0ca-3085-4b3c-8e43-c4a427f5b890/public/"
22411,"2026-04-01 15:34:48","2026-04-01 15:34:48",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","14531","1 - Fire Indicator Panel","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Fire indicator panel does not have a spare BGA element or tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/84dd4e47-dc25-4831-9229-ebb27246db2a/public/"
22409,"2026-04-01 15:31:38","2026-04-01 15:31:38",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","14531","1 - Fire Indicator Panel","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Fire indicator panel does not have an AS1851 logbook.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a08c5f3e-b001-4fb1-97cd-9c770475963c/public/"
22408,"2026-04-01 15:31:38","2026-04-01 15:34:48",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","14531","1 - Fire Indicator Panel","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Fire indicator panel’s display is pixelated.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9ca8b9c2-501a-443a-9c94-6f4a3d0b036c/public/"
22374,"2026-04-01 14:52:03","2026-04-01 15:41:24",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Detector","","Ground ‘just cuts’ shop","181094","205 - Smoke Detector","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Tenancy does not have a detector. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/1169669b-ac84-48f3-815c-aed3c264126c/public/"
22364,"2026-04-01 13:55:11","2026-04-01 13:55:11",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Detector","","Level 2 outside Unit 21","181014","125 - Smoke Detector","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Non operational ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/877e6649-329f-4aee-9265-230cad21efec/public/"
22359,"2026-04-01 13:06:36","2026-04-10 12:34:34",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Entry Foyer (Building C)","6396","1 - Fire Indicator Panel","","Buildings A, B & C - 29 Davis Road, Wetherill Park, NSW 2000","39619","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-37418","","Fail","","Battery past service life.",5,"Non-critical defect","","Building C foyer","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/683fa586-6861-424a-940d-96c7b3ca329e/public/"
22270,"2026-04-01 09:41:05","2026-04-01 09:41:06",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","8728","1 - Fire Indicator Panel","","Designer Transport - 75 Henderson Street, Turrella, NSW 2205","39959","","","Daviben Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34953","","Fail","","Fire indicator panel does not have a spare BGA element or tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/89916d73-0a46-42a6-916a-6e10c7e12e0b/public/"
22269,"2026-04-01 09:41:05","2026-04-01 09:41:06",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","8728","1 - Fire Indicator Panel","","Designer Transport - 75 Henderson Street, Turrella, NSW 2205","39959","","","Daviben Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34953","","Fail","","ASE does not have fault monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e211dff4-1b04-4e26-9cc0-92644a0867bf/public/"
22268,"2026-04-01 09:41:05","2026-04-01 09:41:05",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","8728","1 - Fire Indicator Panel","","Designer Transport - 75 Henderson Street, Turrella, NSW 2205","39959","","","Daviben Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34953","","Fail","","ASE does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d3bb9273-3fe4-41ff-b739-f63c5013fc35/public/"
22225,"2026-04-01 09:02:54","2026-04-01 09:02:54",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Detector","","Warehouse 2 - East wall","180868","018 - BGA","","Designer Transport - 75 Henderson Street, Turrella, NSW 2205","39959","","","Daviben Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34953","","Fail","","BGA is non-operational. Device needs to either be repaired for removed.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9cce9b0d-c258-4703-8f8e-cb02badb6445/public/"
22196,"2026-04-01 07:58:28","2026-04-02 13:38:46",True,"NEEDS_QUOTING",227,"External alarm","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room 1","8452","2 - Fire Indicator Panel","","Pro-Pac Packaging (BLDG 1) - 147 Newton Road, Wetherill Park, NSW 2164","39642","","","Kenneth R Moras Property Holdings Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37426","","Fail","","External strobe/Bell does not indicate building entry point.",5,"Non-critical defect","","Pump room # 1","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/88d3bf7f-d774-46b6-9aa6-57cc69b3d87d/public/"
22190,"2026-04-01 07:48:34","2026-04-01 10:49:46",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","MFIP Carpark Area","9056","1 - Fire Indicator Panel","","Costco Wholesale - 17-21 Parramatta Road, Auburn, NSW 2141","39696","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-37444","","Fail","","The following Fire Indicating Panel currently has faults in relation to L1-D63 & D65 and is currently isolated.",5,"Non-critical defect","A Fire Panel technician is required to attend and investigate. Replacement of 2x Detectors may be required to rectify the issue","Hearing area","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6a7505a6-7cdd-4cb1-9b54-8eabb821e1a7/public/"
22183,"2026-04-01 07:06:45","2026-04-02 13:34:31",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer Building E","14529","1 - Fire Indicator Panel","","Gateway Business Park - Unit 3/9/10 - 63-79 Parramatta Road, Silverwater, NSW 2128","39A208","","","Cambooya Properties C/o Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37527","","Fail","","L11-M14 open circuit fault ",5,"Non-critical defect","","Unit 9","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d86ab593-3173-4f1c-853b-d33fd305ec17/public/"
22182,"2026-04-01 06:50:56","2026-04-02 13:34:31",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer Building B","14530","2 - Fire Indicator Panel","","Gateway Business Park - Unit 3/9/10 - 63-79 Parramatta Road, Silverwater, NSW 2128","39A208","","","Cambooya Properties C/o Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37527","","Fail","","L3-D52 in fault and isolated ",5,"Non-critical defect","","Unit 13. ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a6440e6f-ea4b-4352-979a-30a8ced524b3/public/"
22059,"2026-03-31 08:09:37","2026-03-31 08:29:57",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","VESDA 1","180522","163 - VESDA","","Costco Oakdale Depot - 15 Ottellia Road, Kemps Creek, NSW 2141","39A370","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-35688","","Fail","","Pipe 2 struggles to generate an alarm after sample point 1. Suspect there is a partial blockage or an airflow issue.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f110a3ce-c4f8-44d3-b00a-7e6f3f3f67ec/public/"
22058,"2026-03-31 08:09:37","2026-03-31 08:29:57",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","VESDA 1","180522","163 - VESDA","","Costco Oakdale Depot - 15 Ottellia Road, Kemps Creek, NSW 2141","39A370","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-35688","","Fail","","VESDA unit is in fault.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/ee1311c3-42b6-433a-992f-9f3339fef0f5/public/"
22025,"2026-03-30 15:00:20","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry (No. 19)","35417","002 - Sub: Fire Indicator Panel","","17-19 Distribution Dr. Orchard Hills","39A792","","","Knight Frank","","FlameSafe Fire Protection PTY LTD","","T-35682","","Pass","","Fire indicator panel does not have an AS1851 logbook.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f5f91887-da38-4698-b362-96c851e922f2/public/"
21949,"2026-03-30 11:04:24","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry (No. 17)","35416","001 - Fire Indicator Panel","","17-19 Distribution Dr. Orchard Hills","39A792","","","Knight Frank","","FlameSafe Fire Protection PTY LTD","","T-35682","","Pass","","BLD A:
