"ID","Reference","Created","Status","Author","Salesperson","Supervisor","Property Branch","Branch","Property ID","Property","Property Ref","Property Account Manager","Property Certification Date","Client","Severity","Date","Due Date","Review Date","Expiry Date","Submitted Date","Last Actioned","Date Authorised","Authorisation Note","Authorisation Ref","Authorisation Name","Description","Estimated Time (mins)","Subtotal","Tax","Total","Total material cost","Total labour cost","Total Cost","Subtotal material sell","Subtotal labour sell","Subtotal margin","Tags","Service Group","Scope of Works"
26041,"QD-2741-FIP-Building-G","2026-04-14 13:15:27","FINALISED","Casper Tavitian","","Casper Tavitian","","","307","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","2021-04-25","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 13:32:14","","","","","FIP-Building-G",120,260.0000,26.0000,286.0000,200.0000,0.0000,200.0000,260.0000,0.0000,23.0769,"","R DETECTION","**BUILDING G**

Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
26040,"QD-2740-FIP-Building-I","2026-04-14 13:08:49","FINALISED","Casper Tavitian","","Casper Tavitian","","","307","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","2021-04-25","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 13:53:59","","","","","FIP Building I",0,344.0000,34.4000,378.4000,58.0000,210.0000,268.0000,84.0000,260.0000,22.0930,"","R DETECTION","**Building I**

Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
26039,"QD-2739-FIP-Building-E","2026-04-14 12:52:24","FINALISED","Casper Tavitian","","Casper Tavitian","","","307","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","2021-04-25","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 13:59:01","","","","","FIP Building E",0,4823.2000,482.3200,5305.5200,2602.0000,1050.0000,3652.0000,3523.2000,1300.0000,24.2826,"","R DETECTION","**Building E**

Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
26005,"QD-2737-FIP-Building-B","2026-04-14 10:51:29","FINALISED","Casper Tavitian","","Casper Tavitian","","","307","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","2021-04-25","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 14:34:45","","","","","FIP Building B",360,5910.2000,591.0200,6501.2200,3052.0000,1470.0000,4522.0000,4090.2000,1820.0000,23.4882,"","R DETECTION","**Building B**"
25972,"QD-2736-FIP-Building-D","2026-04-14 10:18:28","FINALISED","Casper Tavitian","","Casper Tavitian","","","307","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","2021-04-25","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 14:00:16","","","","","FIP Building D",0,4537.7000,453.7700,4991.4700,2602.0000,840.0000,3442.0000,3497.7000,1040.0000,24.1466,"","R DETECTION","**BUILDING D**

Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
25939,"QD-2735-FIP-Building-A","2026-04-14 09:35:04","FINALISED","Casper Tavitian","","","","","307","Goodman AU002 - Slough Business Park - 2 Slough Avenue, Silverwater, NSW, 2128","39A415 AU002","","2021-04-25","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 13:53:39","","","","","FIP Building A",120,2023.0000,202.3000,2225.3000,705.0000,840.0000,1545.0000,983.0000,1040.0000,23.6283,"","R DETECTION","**BUILDING A**

Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
25906,"QD-2734","2026-04-14 09:17:23","FINALISED","Casper Tavitian","","Casper Tavitian","","","467","40 Ricketty Road, Mascot, NSW 2020","39A578","","2023-04-27","Henderson & Horning Pty Ltd","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 16:12:33","","","","","Defects Identified - Annual Inspection 13th of February 2026",0,1594.6000,159.4600,1754.0600,430.8900,860.0000,1290.8900,584.6000,1010.0000,19.0462,"","R DETECTION",""
25873,"QD-2733","2026-04-14 08:12:52","FINALISED","Casper Tavitian","","","","","467","40 Ricketty Road, Mascot, NSW 2020","39A578","","2023-04-27","Henderson & Horning Pty Ltd","","2026-04-14","2026-05-14","","2026-07-13","","2026-04-14 08:45:02","","","","","FIP Fault - Battery Replacement as per Call-Out",0,180.0300,18.0000,198.0300,126.7800,0.0000,126.7800,180.0300,0.0000,29.5784,"","R DETECTION","**Scope of Works**

1. FIP Batteries are due for replacement with correct size. 2x 12v 55Ah Batteries are due for replacement to replace temporary 33Ah batteries that were installed to remove intermittent fault on Fire Panel during call out."
25741,"QD-2716","2026-04-13 15:10:28","SUBMITTED","Casper Tavitian","","Casper Tavitian","","","202","Blacktown City Council - 81-85 Flushcombe Road, Blacktown, NSW 2148","39A216","","2018-06-18","Stanton Hillier Parker","","2026-04-13","2026-05-13","","2026-07-12","2026-04-13 15:16:25","2026-04-13 15:16:57","","","","","OWS Fault - Investigate - Conduct SPL Test",0,1560.0000,156.0000,1716.0000,0.0000,1260.0000,1260.0000,0.0000,1560.0000,19.2308,"","R DETECTION","**Scope of Works**

1. 2x Fire Panel technicians to attend and investigate OWS fault. 

2. Possible OWS line has been cut due to works conducted by builders. 

3. Investigation to determine if the speakers are correctly installed, operational and output at the correct dB/SPL Level. 

***Note: Should additional works/materials be required outside of the scope provided above, a follow-up quotation will be provided prior to the commencement of works***"
25614,"QD-2710","2026-04-13 12:43:20","SUBMITTED","Casper Tavitian","","Casper Tavitian","","","187","1 Rivett Road, North Ryde, NSW 2113","39A163","","2016-04-10","Quality Green Metro Pty Ltd as Trustee for Quality Green Metro Unity Trust","","2026-04-13","2026-05-13","","2026-07-12","2026-04-13 14:22:33","2026-04-13 14:22:33","","","","","Defect Identified during FIP Fault Callout",0,1119.0000,111.9000,1230.9000,421.0000,420.0000,841.0000,599.0000,520.0000,24.8436,"","R DETECTION","**Scope of Works**

1. Fire Panel Technician to attend and replace Air Filter with new.

2. Conduct Reset and Ensure normal operation of the FIP and Vesda system."
25445,"QD-2696","2026-04-10 13:32:12","SUBMITTED","Casper Tavitian","","","","","367","Centuria - 160 Newton Road, Wetherill Park, NSW 2164","39A506","","2026-04-28","Centuria Property Funds No. 2 Ltd ACF Centuria Institutional Investment No. 3 Ltd ATF CIP Sub Trust No. 4","","2026-04-10","2026-05-10","","2026-07-09","2026-04-13 11:51:53","2026-04-13 11:51:53","","","","","Annual Defects - Dry Fire - 17/3/26",0,780.0000,78.0000,858.0000,0.0000,630.0000,630.0000,0.0000,780.0000,19.2308,"","R DETECTION",""
25213,"QD-2682 - FIP","2026-04-09 08:13:13","FINALISED","Jamie Wright","","","","","341","B Sika Australia - Block H - 18 Hargraves Place, Wetherill Park, NSW, 2164","39A242 B","","2022-04-18","Sika Australia Pty Ltd","","2026-04-09","2026-05-09","","2026-07-08","","2026-04-09 08:20:22","","","","","FIP APFS Inspection report Feb 2026",0,1522.0100,152.2000,1674.2100,162.0000,1050.0000,1212.0000,222.0000,1300.0100,20.3685,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

18 Hargraves Place Wetherill Park
1.  Automatic Fire Alarm System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  Block H is programmed in the panel as block E. All zones need to be checked and confirmed before the block plan is updated.
-  There is a fault on the fire panel for zone 12, the fault needs to be cleared.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
25180,"QD-2681 - FIP","2026-04-09 07:25:21","FINALISED","Jamie Wright","","","","","212","Sika Australia - 55 Elizabeth Street, Wetherill Park, NSW 2164","39A242 A","","2022-04-18","Sika Australia Pty Ltd","","2026-04-09","2026-05-09","","2026-07-08","","2026-04-09 08:14:15","","","","","FIP APFS Inspection report Feb 2026",120,6781.0200,678.1000,7459.1200,806.0000,4620.0000,5426.0000,1061.0000,5720.0200,19.9825,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

6.  Automatic Fire Alarm System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  There is a detector in the ground floor office to the left of reception that needs to be installed on the ceiling.
-  The top floor area above the labs has been gutted. There are speakers and detectors disconnected or hanging from cables. The disconnected detectors are causing faults on the fire panel. The area needs to be re-instated to achieve compliance for the AFSS.
-  There is a detector missing from the small office in the add mixture shed. 1 x detector is required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
25147,"QD-2680","2026-04-08 15:23:46","DRAFT","Casper Tavitian","","Casper Tavitian","","","180","Goodman AU106 - M5 Industry Park - Building 1 -  1 Moorebank Avenue, Moorebank, NSW 2170","39A116 AU106","","2021-04-06","Goodman Property Services (Aust) Pty Limited  SC01822","","2026-04-08","2026-05-08","","2026-07-07","","2026-04-10 13:15:33","","","","","Defects Identified - April 2026 Monthly FIP Routine Inspection Testing",-4,2826.0000,282.6000,3108.6000,1682.1600,650.0000,2332.1600,2076.0000,750.0000,17.4749,"","R DETECTION",""
24984,"QD-2663 - FIP","2026-04-07 11:36:25","FINALISED","Jamie Wright","","","","","198","1 YORK - 1 York Street, Sydney, NSW 2000","39A193","","2018-04-27","York II Sub Trust","","2026-04-07","2026-05-07","","2026-07-06","","2026-04-07 12:59:59","","","","","FIP AFSS inspection report Feb 2026",0,5487.2800,548.7300,6036.0100,2480.2000,1995.0000,4475.2000,3017.2800,2470.0000,18.4441,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
5.  Paths of Travel Stairways, Passageways or ramps
-  Level 1 requires a break glass door release to access the fire stairs within the tenancy.

7.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-
The zone block plan in the fire control room needs to be updated to include all zones.
-  The batteries in the fire panel are out of date and need to be replaced.
-  L7, the FER requires a smoke detector to be installed 1 meter inside the front door. Polish investment, the closest detector is 2.5meters away for the next tenancy. 1 x detector required.
-  B1, the detector in the MDF room was found to have tape over the detector preventing the detector from activating. The tape needs to be removed.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24720,"QD-2650","2026-04-01 13:28:32","SUBMITTED","Casper Tavitian","","","","","270","63 Britton Street, Smithfield, NSW 2164","39A372","","2026-04-08","C/- Commercial Portfolio Management Pty Ltd","","2026-04-01","2026-05-01","","2026-06-30","2026-04-02 15:15:50","2026-04-02 15:15:50","","","","","Defects identified during the Annual Fire Safety Inspection conducted on the 12th of March 2026",90,3140.0000,314.0000,3454.0000,1100.0000,1332.5000,2432.5000,1545.0000,1595.0000,22.5318,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
24685,"QD-2647 - FIP","2026-04-01 09:34:52","FINALISED","Jamie Wright","","","","","103","Impact International - Cnr Victoria and O’Connell Street, Smithfield,  NSW 2164","39650","","2019-05-22","Impact International","","2026-04-01","2026-05-01","","2026-06-30","","2026-04-01 09:45:37","","","","","FIP AFSS inspection report Feb 2026",0,5968.9700,596.9000,6565.8700,1813.5400,3170.0000,4983.5400,2098.9600,3870.0100,16.5092,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
1.  Sliding Fire Door/Fire Doors
At the time of assessment, the following non-compliance was observed that are required to be rectified:
-  The strobe for the sliding fire door is hanging from the cable and needs to be re-installed.
-  There is a large tub stored behind the fire door preventing the door from opening all the way. The tub needs to be relocated.
-  The sliding fire door did not operate on the sprinkler alarm, the sliding fire door needs to be connected to any other fire systems installed in the building.\

3.  Automatic Fire Detection System
**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.
i)  The smoke detection in the tenancy next to the stand alone 2 storey building has had every second row of detection and every second detector removed. The detectors at the highest part of the ceiling are more than 5 meters away from the wall. The tenancy needs to be reviewed and the spacing corrected.
j)  The zone block plan needs to be updated to comply with AS1851 requirements.
k)  The batteries in the fire panel are past the two-year expiry date and need to be replaced.

Thank you for your understanding and continued support."
24652,"QD-2646","2026-04-01 09:14:34","DRAFT","Jade Ogony","","","","","69","Goodman AU543 - 15-23 Quarry Road, Erskine Park, NSW 2759","39409 AU543","","2021-03-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-04-01","2026-05-01","","2026-06-30","","2026-04-01 13:10:30","","","","","Monthly Defect March - FIP door Broken",0,260.0000,26.0000,286.0000,15.2100,0.0000,15.2100,260.0000,0.0000,94.1500,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24521,"QD-2642 - FIP","2026-03-31 09:36:48","FINALISED","Jamie Wright","","","","","306","Bucher Municipal - 19 Astoria Road  Marsden Park - NSW 2765","39A404","","2020-03-13","Ganian Pty Ltd ATF Blacktown Waste & Quarrying Land Unit Trust","","2026-03-31","2026-04-30","","2026-06-29","","2026-03-31 09:46:09","","","","","FIP AFSS inspection Report Feb 2026",0,2622.0000,262.2000,2884.2000,200.0000,1890.0000,2090.0000,282.0000,2340.0000,20.2899,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
5.  Automatic Fire Detection
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The smoke detection did not activate the fire alarm. Further investigation is required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24520,"QD-2641 - FIP","2026-03-31 09:17:06","FINALISED","Jamie Wright","","","","","147","Ingal Civil Products - 57-65 Airds Road, Minto, 2566","39865","","2013-09-05","Ingal Civil Products","","2026-03-31","2026-04-30","","2026-06-29","","2026-03-31 09:31:14","","","","","FIP AFSS Inspection report Feb 2026",120,2849.0100,284.9000,3133.9100,1030.0000,1260.0000,2290.0000,1289.0000,1560.0100,19.6212,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
3.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The office at the rear of the warehouse has no smoke detection installed (smoke detector is required in the second room of this office).
-  The occupant warning system’s batteries are out of date and need to be replaced.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24488,"QD-2640 - FIP","2026-03-31 08:59:07","FINALISED","Jamie Wright","","","","","77","LOGOS - Unitrans -  2-4 Harvey Road, Kings Park, NSW 2148","39488","","2025-03-01","Logos Property Management Pty Limited","","2026-03-31","2026-04-30","","2026-06-29","","2026-04-10 13:22:50","","","","","FIP Annual defect repairs/investigation",0,4946.0100,494.6000,5440.6100,2102.0000,2015.0000,4117.0000,2506.0000,2440.0100,16.7612,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24454,"QD-2638 - FIP","2026-03-31 07:58:55","FINALISED","Jamie Wright","","","","","251","Centuria - K&S Freighters - 1 Hope Street, Strathfield South, NSW 2136","39597","","2021-04-20","Centuria Institutional Investment No. 3 Pty Ltd ATF AIR Enfield Trust","","2026-03-31","2026-04-30","","2026-06-29","","2026-03-31 08:05:10","","","","","FIP Annual Defect repairs/investigation",0,2084.0100,208.4000,2292.4100,393.0000,1260.0000,1653.0000,524.0000,1560.0100,20.6818,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24223,"QD-2622","2026-03-30 09:19:43","SUBMITTED","Jamie Wright","","","","","3106","15 Distribution Dr. Orchard Hills","39A791","","2026-05-29","Knight Frank","","2026-03-30","2026-04-30","","2026-06-28","2026-03-30 09:21:02","2026-03-31 11:26:53","","","","","Mechanical controls programming",0,1270.0000,127.0000,1397.0000,0.0000,1070.0000,1070.0000,0.0000,1270.0000,15.7480,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following Critical defect that we wanted to bring to your attention, please see below:



**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
24025,"QD-2614 - FIP (Ann)","2026-03-27 13:14:01","FINALISED","Jamie Wright","","","","","70","Goodman AU543 - 33-38 Quarry Road (Bld B, Bld C & Bld D), Erskine Park, NSW 2759","39413 AU543","","2021-03-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-27","2026-04-27","","2026-06-25","","2026-03-27 13:15:12","","","","","FIP Annual defect repairs",0,657.4300,65.7400,723.1700,283.8800,210.0000,493.8800,397.4300,260.0000,24.8772,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
23960,"QD-2610 - FIP","2026-03-27 07:09:04","FINALISED","Jamie Wright","","","","","300","1A The Crescent,  Kingsgrove, NSW 2208","39966","","2020-04-15","Vanessa Aus Sub TC Pty Ltd ATF Vanessa Aus Sub Trust C/- CBRE Pty Ltd NSW Rents Trust","","2026-03-27","2026-04-27","","2026-06-25","","2026-04-09 08:31:01","","","","","FIP APFS defect repairs/inspection Feb 2026",2491,11045.4800,1104.5500,12150.0300,5960.0000,2520.0000,8480.0000,7925.4700,3120.0100,23.2265,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

4.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The occupant warning system failed to operate in the rear warehouse

6.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  One of the new cool rooms in the front warehouse has a thermal installed more than 5 meters from the wall. A second thermal detector is required.
-  There was no scissor lift on site to test the high bay detection.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
23959,"QD-2609 - FIP","2026-03-27 06:44:45","SUBMITTED","Jamie Wright","","","","","170","20-22 Mons Road, Westmead, NSW 2145","39960","","2019-07-09","Barwon Investment Partners Pty Ltd ACN 116 012 009 as trustee of the Barwon Institutional Healthcare Property Fund ABN 20 296 879 068","","2026-03-27","2026-04-27","","2026-06-25","2026-03-27 06:48:03","2026-03-27 06:48:11","","","","","FIP Monthly defect repairs",2,1587.0000,158.7000,1745.7000,383.0000,840.0000,1223.0000,547.0000,1040.0000,22.9364,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
23860,"QD-2605","2026-03-26 08:19:45","SUBMITTED","Jamie Wright","","","","","504","2A / 2B Culverston Road, Minto, NSW, 2566","39A599","","2024-05-17","The Trust Company Limited in its capacity as agent for CHPine ATF Minto Trust Bieson P/ L ATF the CHPIP Minto Trust","","2026-03-26","2026-05-26","","2026-06-24","2026-04-14 09:05:32","2026-04-14 09:11:10","","","","","FIP - Annual defect repairs/investigation",0,1040.0000,104.0000,1144.0000,0.0000,840.0000,840.0000,0.0000,1040.0000,19.2308,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
23498,"QD-2574 - FIP (39418)","2026-03-23 12:46:39","FINALISED","Jamie Wright","","","","","72","Goodman AU543 - Zirco Data - 15-23 Quarry Road, Erskine Park, NSW 2759","39418 BG A AU543","","2021-03-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-23","2026-04-23","","2026-06-21","","2026-03-27 09:53:35","","","","","FIP AFSS Inspection Report March 2026 - 39418",0,2180.8000,218.0800,2398.8800,972.0000,840.0000,1812.0000,1140.8000,1040.0000,16.9112,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
1.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The fault from the VESDA system is not showing up on the mimic panel. The sub FIP tests in the testing records is marked NA. Further investigation is required to rectify the issue
-  There is a VESDA fault on unit 6 that needs to be rectified. 
-  There is no zone bock plan located at the main and mimic fire panel. Two zone block plans are required.
-  The word fire is missing from the strobe above the mimic panel. 
-  The strobe on the pump room failed to operate and will need to be replaced.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
22969,"QD-2553","2026-03-17 14:22:18","FINALISED","Jamie Wright","","","","","193","91 Phillip Street, Parramatta, NSW 2150","39A181","","2019-05-10","REI Property Sub Pty Ltd ATF REI Property Sub Trust C/- Knight Frank Australia Pty Ltd","","2026-03-17","2026-04-17","","2026-06-15","","2026-03-17 14:27:16","","","","","AFSS Inspection Report Feb 2026",180,2082.5400,208.2500,2290.7900,956.0000,630.0000,1586.0000,1302.5400,780.0000,23.8430,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
3.  Fire Hydrant System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The low-level tank alarm has been isolated on the fire panel; further investigation is required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
22904,"QD-2551 - FIP (APFS)","2026-03-17 09:25:16","FINALISED","Jamie Wright","","","","","70","Goodman AU543 - 33-38 Quarry Road (Bld B, Bld C & Bld D), Erskine Park, NSW 2759","39413 AU543","","2021-03-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-17","2026-04-17","","2026-06-15","","2026-03-27 14:19:56","","","","","AFSS Inspection report Mar 2026 Building D",0,1265.0000,126.5000,1391.5000,370.0000,630.0000,1000.0000,485.0000,780.0000,20.9486,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

Section 2 – Assessment results and observations
1.  Automatic fire Suppression System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  There is no BGA installed on the fire panel.

2.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
22903,"QD-2550 - FIP","2026-03-17 09:16:40","FINALISED","Jamie Wright","","","","","70","Goodman AU543 - 33-38 Quarry Road (Bld B, Bld C & Bld D), Erskine Park, NSW 2759","39413 AU543","","2021-03-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-17","2026-04-17","","2026-06-15","","2026-03-26 09:55:01","","","","","AFSS Inspection report March 2026 Building B & C",120,2052.7900,205.2800,2258.0700,802.4200,840.0000,1642.4200,1012.7900,1040.0000,19.9908,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

Section 2 – Assessment results and observations
1.  Occupant Warning System/Fire Detection
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  There is no BGA installed at the main fire panel or the sub fire panel located in building C BGA need to be installed.


If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
22873,"QD-2549 - FIP","2026-03-17 07:31:33","FINALISED","Jamie Wright","","","","","74","Goodman AU543 - Packcentre Shed 2 - 33-83 Quarry Road, Erskine Park, NSW 2759","39447 AU543 BLD E","","2021-03-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-17","2026-04-17","","2026-06-15","","2026-03-27 11:18:17","","","","","AFSS Inspection report March 2026",0,2200.0000,220.0000,2420.0000,970.0000,840.0000,1810.0000,1160.0000,1040.0000,17.7273,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

Section 2 – Assessment results and observations
1.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  There is no BGA installed at the sub FIP in bld E, a BGA is required.
-  There is no zone block plan installed at the sub FIP in Bld E, a block plan is required.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
22807,"QD-2540","2026-03-16 09:58:51","FINALISED","Jamie Wright","","","","","355","Union NSW - 4-10 Goulburn Street, Sydney, NSW 2000","39A479","","2026-04-29","C/- Colliers Int’l Pty Ltd","","2026-03-16","2026-04-16","","2026-06-14","","2026-03-16 11:56:34","","","","","AFSS Inspection Report Feb 2026",0,2696.0000,269.6000,2965.6000,348.0000,1785.0000,2133.0000,486.0000,2210.0000,20.8828,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
1.  Paths of Travel
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The final exit door at the retail shop (Pieces) requires an emergency break glass door release installed

6.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
a)  Retail rooms 4 & 5 were found to have no smoke detection or occupant warning installed. Smoke detection is required for both rooms. Approx 10 detectors and 2 speakers are required.
b)  The detection outside the toilets have been removed and will need to be replaced. The two toilets are also missing smoke detection. 3 x detectors are required.
c)  Some manual call points failed to operate (refer to testing records).
d)  There are two offices on the top floor that are missing smoke detection. 2 x detectors required.
e)  The office at the end of the hallway on the top floor has two detectors installed on the beams that are more than 300mm from the ceiling. The detectors need to be installed on the ceiling. Due to the large beams segmenting the ceiling additional detection might be required in this room.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
22640,"QD-2530","2026-03-13 13:59:41","SUBMITTED","Jamie Wright","","","","","170","20-22 Mons Road, Westmead, NSW 2145","39960","","2019-07-09","Barwon Investment Partners Pty Ltd ACN 116 012 009 as trustee of the Barwon Institutional Healthcare Property Fund ABN 20 296 879 068","","2026-03-13","2026-04-13","","2026-06-11","2026-03-13 14:02:48","2026-03-13 14:02:48","","","","","Vesda fault rectification",0,942.8600,94.2900,1037.1500,114.0000,630.0000,744.0000,162.8600,780.0000,21.0911,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
22343,"QD-2510 - FIP","2026-03-11 09:25:36","FINALISED","Jamie Wright","","","","","226","Bodium - 487 Elizabeth Street, Surry Hills, NSW 2010","39A284","","2024-04-17","Bodium Property Pty Ltd","","2026-03-11","2026-04-11","","2026-06-09","","2026-03-16 13:32:02","","","","","AFSS Defect report Feb 2026",30,4189.9000,418.9900,4608.8900,1059.9500,2205.0000,3264.9500,1459.9000,2730.0000,22.0757,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

Section 2 – Assessment results and observations
4.  Smoke Detectors
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  L1, there are 4 offices with no smoke detection installed. 4 x smoke detectors are required.
-  L2, there is no smoke detector installed outside the toilets in the air lock. 1 x detector required.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
22309,"QD-2508 - FIP","2026-03-11 07:37:48","FINALISED","Jamie Wright","","","","","85","Goodman Fielder - 16 Templar Rd, Erskine Park, NSW 2759","39559","","2019-04-24","Goodman Fielder Consumer Foods Pty Ltd","","2026-03-11","2026-04-11","","2026-06-09","","2026-03-31 09:12:31","","","","","FIP AFSS Inspection report Feb 26",0,6764.4100,676.4400,7440.8500,1046.0000,4325.0000,5371.0000,1464.4000,5300.0100,20.5991,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

Section 2 – Assessment results and observations
4.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The word fire has faded away from the strobe, new signage is required.

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
21954,"QD-2482 - FIP","2026-03-06 15:25:58","FINALISED","Jamie Wright","","","","","96","Buildings A, B & C - 29 Davis Road, Wetherill Park, NSW 2000","39619","","2019-04-24","Lendlease Real Estate Investments Ltd C/- JLL","","2026-03-06","2026-04-06","","2026-06-04","","2026-03-26 11:35:48","","","","","AFSS FIP defect report Feb 2026",2400,5702.9700,570.3000,6273.2700,4170.0800,210.0000,4380.0800,5442.9700,260.0000,23.1965,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

7.  Occupant Warning System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The batteries in the main FIP are out of date and will need to be replaced. 2 x 18AH batteries are required.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
21952,"QD-2480 - FIP","2026-03-06 14:38:05","FINALISED","Jamie Wright","","","","","111","82 Belmore Road North, Riverwood, NSW 2210","39677","","2019-05-03","Lendlease Real Estate Investments Ltd C/- JLL","","2026-03-06","2026-04-06","","2026-06-04","","2026-03-06 14:41:11","","","","","AFSS FIP defect report Feb 2026",0,2602.9600,260.3000,2863.2600,1013.5400,1175.0000,2188.5400,1202.9600,1400.0000,15.9211,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

Section 2 – Assessment results and observations
6.  Occupant Warning System
Replacement of the 40ah batteries

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
21950,"QD-2478 - FIP","2026-03-06 13:11:31","FINALISED","Jamie Wright","","","","","109","Goodman AU643 - 15 Berry Street, Granville, NSW 2142","39675 AU643","","2019-04-30","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-06","2026-04-06","","2026-06-04","","2026-03-10 13:36:06","","","","","AFSS FIP Defect report Feb 2026",0,1607.0000,160.7000,1767.7000,230.0000,1050.0000,1280.0000,307.0000,1300.0000,20.3485,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

4.  Automatic Fire Detection System
At the time of assessment, the following non-compliances were observed that are required to be rectified:
-  The spacing of the smoke detection in the office to the right of the fire panel is not compliant, an additional smoke detector needs to be installed near the doors that lead to the fire panel.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
21946,"QD-2474","2026-03-06 12:33:45","SUBMITTED","Jamie Wright","","","","","112","49 Hotham Parade, Artarmon, NSW 2064","39678","","2019-07-30","Lendlease Real Estate Investments Ltd C/- JLL","","2026-03-06","2026-04-06","","2026-06-04","2026-03-06 12:37:40","2026-04-14 17:11:24","","","","","Critical FIP Defects from Monthly testing",0,1171.0000,117.1000,1288.1000,92.0000,840.0000,932.0000,131.0000,1040.0000,20.4099,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following Critical defect(s) that we wanted to bring to your attention, please see below:


**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
21814,"QD-2466","2026-03-05 12:30:37","SUBMITTED","Jamie Wright","","","","","371","ACU - Building 600-650 - 25a Baker Road, Strathfield, NSW 2055","39A513","","2021-12-16","Australian Catholic Universities (ACU)","","2026-03-05","2026-04-05","","2026-06-03","2026-03-05 12:31:41","2026-03-05 12:31:51","","","","","Investigation of Earth fault",0,2080.0100,208.0000,2288.0100,0.0000,1680.0000,1680.0000,0.0000,2080.0100,19.2312,"","R DETECTION","As per scope of Works

Investigated faults on FIP. L9S11 Loading dock storeroom detector missing. Checked loading dock storeroom and detector is disconnected and taped up hanging from conduit. Appears contractors have removed the storeroom. Also, alarm devices were isolated on FIP, now de-isolated before leaving site. 2x supply earth faults on network, possibly related to works. Further investigation required. 1x MCP missing and isolated in building 613.1.00 by others.

Further estimates maybe required after initial investigation."
21748,"QD-2462 - FIP","2026-03-05 10:03:36","FINALISED","Jamie Wright","","","","","308","Goodman AU019 - Transtech Business Park - 12 Mars Road, Lane Cove West, NSW 2066","39A416 AU019","","2026-04-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-05","2026-04-05","","2026-06-03","","2026-03-05 10:09:19","","","","","FIP AFSS Inspection report Feb 2026",0,650.0000,65.0000,715.0000,0.0000,525.0000,525.0000,0.0000,650.0000,19.2308,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below:

3.  Automatic Fire Detection & Alarm System 
At the time of assessment
The fire panel o/s Unit 5 is showing signs of potential failure, the BC200 has been superseded and is not longer supported by Honeywell

**Kindly note further quote may be required after initial investigation.** If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
21683,"QD-2457 - GAS","2026-03-04 15:42:14","FINALISED","Jamie Wright","","","","","120","8 Priddle Street, Warwick Farm, NSW 2170","39709","","2024-12-14","Rathdrum Properties Pty Ltd","","2026-03-04","2026-04-04","","2026-06-02","","2026-03-04 15:46:19","","","","","AFSS - Passive Fire Sealing",0,6396.0000,639.6000,7035.6000,4920.0000,0.0000,4920.0000,6396.0000,0.0000,23.0769,"","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine annual testing, we have identified the following defect(s) that we wanted to bring to your attention, please see below: 

FlameSafe is pleased to submit a proposal for the design, supply & installation of penetration sealing to comply with the specification below:

Scope of Work Scope of work for this proposal is limited to the building room identified in the subject line above only and includes the following:
1. Aim to reduce the leakage within the enclosure to a level that supports a fan test predicted hold time exceeding 10 minutes by implementing items 4 and 5 (below);
2. Provide sealing at service penetrations or other leakage points;
3. Provide fire rated sealing around electrical service penetrations in walls and ceiling;
4. Once items 2 and 3 are complete, fan test enclosure and provide a report with the findings; and
5. Provide record with photographs of fire rated sealing delivered in item 4 (above) for future reference.

If you have any questions or need further clarification, feel free to reach out.
Thank you for your understanding and continued support."
21682,"QD-2456 - FIP","2026-03-04 15:05:46","SUBMITTED","Jamie Wright","","","","","446","Goodman AU106 - M5 Industry Park - Building 2B/2C - 1 Moorebank Avenue, MoorebankNSW 2071","39A116 B AU106","","","Goodman Property Services (Aust) Pty Limited  SC01822","","2026-03-04","2026-04-04","","2026-06-02","2026-03-05 11:35:39","2026-03-05 11:35:41","","","","","Fire Equipment repairs",0,49962.7900,4996.2800,54959.0700,31496.8400,5795.0000,37291.8400,42842.7700,7120.0200,25.3608,"","R DETECTION","As per scope of Works:

Water damaged Fire Equipment, this requires replacement

1.  Ampac Fire Finder - due to EOL require to replace with Fire Finder Plus
2.  3 x VEP Vesda

Ampac is a zone of the main Fire Indicator Panel which we will only require to replace 1 FIP, recommend that we look into replacing all on site in the future due to End Of life and discontinued product.

We have allowed for the supply and installation of the water damaged items.

We have not allowed for any vesda pipe replacement, we plan to blow out the current pipes.

We have not allowed for any damaged cabling this may require further costs after installation.

We have allowed for testing of the system on completion to confirm correct operation and programming of the system."
21387,"QD-2445","2026-03-03 08:14:07","DRAFT","Jamie Wright","","","","","214","LAPP - 12 Grevillea Street,  Eastern Creek, NSW 2766","39A253","","2026-03-22","Tammatali Pty Ltd as Trustee for TMA Unit Trust","","2026-03-03","2026-04-03","","2026-06-01","","2026-03-03 08:14:07","","","","","FIP Monthly Battery defects",0,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,"","","R DETECTION","Dear Customer,

We hope you're doing well. Following our routine monthly testing, we have identified the following defect(s) that we wanted to bring to your attention:

Please see below.

If you have any questions or need further clarification, feel free to reach out.

Thank you for your understanding and continued support."
21352,"QD-2442","2026-03-02 15:47:51","DRAFT","Jamie Wright","","","","","73","Goodman AU543 - Zirco Data - 15-23 Quarry Road, Erskine Park, NSW 2759","39418 A AU543","","2021-03-24","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-02","2026-04-02","","2026-05-31","","2026-03-02 15:50:45","","","","","Replacement of the faulty Vesda #3",0,8874.4100,887.4400,9761.8500,5666.0900,630.0000,6296.0900,8094.4100,780.0000,29.0534,"","R DETECTION","As per scope of Works:

Attended site, found Vesda #3 contaminated, checked with the supplier, recommended replacement as parts are unavailable, replacement of filter in number 10."
21319,"QD-2439","2026-03-02 13:24:14","SUBMITTED","Jamie Wright","","","","","389","Goodman AU646 - 146 O'Riordan Street, Mascot, NSW 2020","39A534 AU646","","2023-08-19","Goodman Property Services (Aust) Pty Limited SC01822","","2026-03-02","2026-04-02","","2026-05-31","2026-03-02 13:27:09","2026-03-02 13:27:19","","","","","FIP Replacement of faulty detectors",1,3754.9900,375.5000,4130.4900,1409.6000,1470.0000,2879.6000,1934.9800,1820.0100,23.3127,"","R DETECTION","As per scope of Works

Attended site found multiple detectors going in and out of Pre alarm, require to be replaced

Investigated isolated detector .
26 foot scissor required - replace detector isolated in warehouse . Due to going in/out of pre alarm )
X10 hochiki addressable smokes to be replaced

2 x need urgent replacement, due to age we will replace 8 extra while onsite"
21187,"QD-2432","2026-02-27 09:23:39","SUBMITTED","Jamie Wright","","","","","383","26 Nelson Road, Yennora, NSW 2161","39A525","","2026-03-05","The Trust Company (Australia) Limited ATF FIP Hold 1 Trust","","2026-02-27","2026-03-27","","2026-05-28","2026-02-27 09:33:42","2026-02-27 09:36:18","","","","","FIP AFSS Defect repairs",0,2261.9200,226.1900,2488.1100,687.0800,1050.0000,1737.0800,961.9100,1300.0100,23.2033,"","R DETECTION","As per scope of Works

