"ID","Created","Updated","Active","Status","Remark Type ID","Remark Type","Asset Type","Asset Type Tags","Asset Location","Asset ID","Asset Label","Asset Barcode","Property Name","Property Ref","Property Client Ref","Property OSCP Number","Client","Branch","Asset Contractor","Asset bSECURE Shortcode","Created on Task Ref","Assigned Contractor","Asset Compliance","Notes","Description","Severity","Severity Display","Resolution","Location","Inactive Date","Owner Responsible","Quoted Date","Quote Ref","Quote Status","Repair Task Ref","Repair Task Status","Repair Task ID","Public URL"
23587,"2026-04-14 12:20:54","2026-04-14 12:21:01",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance ( local ).","22650","1 - Fire Indicator Panel","","Royal Life Saving Society - 78 Best Road, Seven Hills - NSW 2112","39A545","","","Royal Life Saving NSW","","FlameSafe Fire Protection PTY LTD","","T-37678","","Fail","","L1-D71,75 in fault and isolated ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/92224902-d550-4eb7-8b56-ec28021351c8/public/"
23549,"2026-04-14 10:56:31","2026-04-14 10:56:32",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Building East Main Entry","19642","1 - Fire Indicator Panel","","Warrick Lane - 81-95 Main Street, Blacktown, NSW 2148","39A484","","","Stanton Hillier Parker","","FlameSafe Fire Protection PTY LTD","","T-37643","","Fail","","L1-D52 in fault ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6c27be24-2f1b-4d07-a912-e817a7a66e25/public/"
23543,"2026-04-14 10:30:05","2026-04-14 10:30:05",True,"NEEDS_QUOTING",259,"Zone block plan","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","11138","1 - Fire Indicator Panel","","POLYCELL - 18 Lidco Street, Arndell Park, NSW 2148","39A121","","","Polycell NSW Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37508","","Pass","","No zone plan",2,"Non-conformance","","Pump room","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f206d9bd-119b-4f58-8e12-13b4420f7af5/public/"
23525,"2026-04-14 09:11:12","2026-04-14 09:11:36",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Fire Control Room","18307","2 - Fire Indicator Panel","","Goodman AU079 Greystanes Park East - (BLDG 3) Iron Mountain 3 Reconciliation Rise PEMULWUY, 2145, NSW","39A424 AU079","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-37596","","Fail","","L3-D66,68,79,82,86,74 vesda in fault ",5,"Non-critical defect","","Warehouse","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f5b3e538-1753-41f8-9577-93842b99d57f/public/"
23511,"2026-04-14 07:50:17","2026-04-14 07:50:17",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","41951","001 - Addressable: Fire Indicator Panel","","Building M - 813-913 Wallgrove Road (Momentum Drive), Eastern Creek DHL","39A780","","","FlameSafe Warranty (Contracts)","","","","T-37813","","Fail","","L2-D107 in fault ",5,"Non-critical defect","","Ac trip","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3eb87466-3c48-4c26-8128-96599595960f/public/"
23385,"2026-04-13 10:08:20","2026-04-13 10:08:21",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entrance vesda FIP. Building A.","2813","1 - Fire Indicator Panel","","Goodman AU543 - Zirco Data - 15-23 Quarry Road, Erskine Park, NSW 2759","39418 A AU543","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-37393","","Fail","","Vesda 10 in fault. ",5,"Non-critical defect","","Warehouse vesda.","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/aa785720-2427-4af4-9b25-e4dd726a7317/public/"
23178,"2026-04-10 13:05:25","2026-04-10 13:05:25",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","","18427","1 - Fire Indicator Panel","","Goodman AU059 Lidcombe Business Park (Buildings A to F) - 3-29 Birnie Avenue  LIDCOMBE, 2141, NSW","39A418 AU059","","","Goodman Property Services (Aust) Pty Limited SC01822","","FlameSafe Fire Protection PTY LTD","","T-37593","","Fail","","External bell failed. ",5,"Non-critical defect","","Building B.","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/bbdd9ee6-e0d3-435f-b68e-31d3e8654cbb/public/"
23082,"2026-04-10 09:35:39","2026-04-10 09:35:39",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Room","33022","001 - Addressable: Fire Indicator Panel","","Mandarin Centre - 65 Albert Ave, Chatswood NSW 2067","39A677","","","Mandarin Developments Pty Ltd C-/ Colliers International (NSW) Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37783","","Fail","","2x40ah batteries due for replacement ",10,"Critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/5a91ad61-a0c3-4a61-9f9c-44a1b517704a/public/"
23057,"2026-04-10 08:31:50","2026-04-10 08:31:50",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Common Areas - Unknown location LVL5","56960","Z7 L1D86 Smoke Detector","","18 Smith Street, Parramatta, NSW 2150","39A283","","","EUREKA FUND 5 PTY LIMITED ATF EUREKA PROPERTY FUND C/- Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35004","","Fail","","Smoke detectors location is incorrect. Detector is located in the lift motor room.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/35257784-96bc-4c63-8553-465fdf42336f/public/"
22969,"2026-04-09 15:06:26","2026-04-10 14:37:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry","34816","001 - Fire Indicator Panel","","DLP - Warehouse 7, 44 Clunies Ross Street, Pemulwuy","39A750","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-35667","","Fail","","Fire indicator panel does not have a spare BGA tool or element.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/511986d0-5a08-4226-91ed-fb8ff8c869af/public/"
22915,"2026-04-09 10:57:30","2026-04-09 15:53:12",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Warehouse 2 Office Entry","58589","001 - Fire Indicator Panel","","VERTIX - 311 South Street, Marsden Park NSW 2765","39A802","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-37821","","Pass","","When alarms on panel even though door holder is isolated doors automatically open and stay open only close once panel is reset",2,"Non-conformance","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4398e2b8-41ea-409d-9ed2-e85f062a044d/public/"
22678,"2026-04-08 07:59:48","2026-04-08 08:02:51",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room Building A","120781","001 - Conventional: Fire Indicator Panel","","Building B1, B2, B3 - 5 Williamson Rd, Ingleburn NSW 2565","39A471","","","Ingleburn Industrial Property Co Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37839","","Fail","","External bell failed ",5,"Non-critical defect","","Building A Pump room","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/71adb79c-9c9b-4b08-8e30-d847414fdc49/public/"
22652,"2026-04-07 14:40:56","2026-04-07 14:40:56",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Fire indicator panel does not have a spare BGA tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/dbb0eda9-c1b2-400c-9295-66d07ef679bf/public/"
22649,"2026-04-07 14:38:01","2026-04-07 14:38:01",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Fire indicator panel does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/aa991725-7dd3-4d0a-9d3f-efd28a4785e6/public/"
22648,"2026-04-07 14:38:01","2026-04-07 14:38:01",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Fire indicator panel does not have fault monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d6e38c97-98d2-4038-88fe-4dc1d5126aed/public/"
22647,"2026-04-07 14:38:01","2026-04-07 14:38:01",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Valve Room","7613","1 - Fire Indicator Panel","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Zone block plan does not display zone 4",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/75e60ec7-7b38-4f8b-8cf9-f199eff43f61/public/"
22614,"2026-04-07 11:21:54","2026-04-09 16:00:08",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance Retail Centre","15657","3 - Fire Indicator Panel","","Pacific Square - 717 Anzac Parade, Maroubra, NSW 2035","39A378","","","Charter Hall Holdings Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37576","","Fail","","2x65ah and 2x26ah batteries due for replacement ",5,"Non-critical defect","","Retail sfip","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/874e8469-6564-41a7-a72f-af33045a3aac/public/"
22610,"2026-04-07 10:25:22","2026-04-07 10:25:22",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","UG Breville - F4 Mid","54424","Z14 00.17 01.063 Smoke Detector","","Ultimo Trade Centre -  28-48 Wattle Street, Ultimo, NSW 2007","39550","","","Bendal Pty Limited","","FlameSafe Fire Protection PTY LTD","","T-34974","","Fail","","Smoke detector is in fault.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/509079be-70bf-4185-a9ad-219b5ed30e50/public/"
22601,"2026-04-07 09:38:14","2026-04-07 09:38:14",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance","2783","1 - Fire Indicator Panel","","Elizabeth Towers -  418A Elizabeth Street, Surry Hills, NSW 2010","39933","","","X Commercial","","FlameSafe Fire Protection PTY LTD","","T-37484","","Fail","","L2-D9,22,23,24,25,44 in fault. ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/08a12e96-1d69-48ff-a57e-1423dd8eb0d4/public/"
22599,"2026-04-07 09:38:14","2026-04-07 09:38:14",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Entrance","2783","1 - Fire Indicator Panel","","Elizabeth Towers -  418A Elizabeth Street, Surry Hills, NSW 2010","39933","","","X Commercial","","FlameSafe Fire Protection PTY LTD","","T-37484","","Fail","","2x26ah batteries due for replacement ",5,"Non-critical defect","","MFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d70bffa3-1181-452b-b35c-6f60f94fa59a/public/"
22509,"2026-04-02 13:18:40","2026-04-02 13:18:40",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL7 - W/C Adj Caretaker’s Unit","181364","Z12 - Heat Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","This area does not have a detector. 1x heat detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/97729b1a-8cc8-4ee3-9507-681921ac590e/public/"
22508,"2026-04-02 13:17:03","2026-04-02 13:17:03",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL6 - Middle Office Cubical W","181363","Z11 - Smoke Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","Office is bigger than 3.5m squared but does not have a detector. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9a4a3f0d-7214-4823-88c2-a0f0b21b242a/public/"
22507,"2026-04-02 13:16:15","2026-04-02 13:16:15",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL6 - Middle Office Cubical E","181362","Z6 - Smoke Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","Office is bigger than 3.5m squared but does not have a detector. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/12893aa5-8687-4bb8-aea7-6a7a93201d02/public/"
22479,"2026-04-02 11:01:20","2026-04-02 11:01:20",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","External East Wall","2720","1 - Fire Indicator Panel","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Pass","","Fire indicator panel does not have an AS1851 logbook.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6d1946be-2a7a-4f33-be9c-792cc2cd01aa/public/"
22476,"2026-04-02 10:54:11","2026-04-02 15:16:31",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","External East Wall","2720","1 - Fire Indicator Panel","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Pass","","Installed battery capacity (26Ah) is less than the calculated required standby capacity (37.21Ah). System does not comply with standby power requirements. Battery upgrade required. (Battery box will be required to house new batteries).",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/ca0de31d-fd80-4e85-a31a-77f5a134439b/public/"
22475,"2026-04-02 10:54:11","2026-04-02 10:54:11",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","External East Wall","2720","1 - Fire Indicator Panel","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Pass","","ASE does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d1c06d98-4208-4f7b-aa98-4513813b1eda/public/"
22465,"2026-04-02 08:54:24","2026-04-02 08:54:24",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL7 - Fire Stairs - Lift Motor Room","53773","Z12 Smoke Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","Smoke detector is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/bfbfa3de-15e2-4d80-bb3f-941d6953b8c1/public/"
22462,"2026-04-02 08:46:23","2026-04-02 08:46:23",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","LVL7 - Fire Stairs - North Level","181181","Z18 - Smoke Detector","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Fail","","Smoke detector is non-operational.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/1c72291c-c3cf-44cd-8f18-b2795c00754e/public/"
22458,"2026-04-02 08:04:45","2026-04-02 11:01:20",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","External East Wall","2720","1 - Fire Indicator Panel","","372-394 Elizabeth Street, Surry Hills, NSW 2010","39081","","","Contec Properties Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34965","","Pass","","Carpark supply fan probe turns off the exhaust fan instead of the supply fan. This should be the other way around. Program needs to be altered.",10,"Critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d519b0ca-3085-4b3c-8e43-c4a427f5b890/public/"
22411,"2026-04-01 15:34:48","2026-04-01 15:34:48",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","14531","1 - Fire Indicator Panel","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Fire indicator panel does not have a spare BGA element or tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/84dd4e47-dc25-4831-9229-ebb27246db2a/public/"
22409,"2026-04-01 15:31:38","2026-04-01 15:31:38",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","14531","1 - Fire Indicator Panel","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Fire indicator panel does not have an AS1851 logbook.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a08c5f3e-b001-4fb1-97cd-9c770475963c/public/"
22408,"2026-04-01 15:31:38","2026-04-01 15:34:48",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","14531","1 - Fire Indicator Panel","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Fire indicator panel’s display is pixelated.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9ca8b9c2-501a-443a-9c94-6f4a3d0b036c/public/"
22374,"2026-04-01 14:52:03","2026-04-01 15:41:24",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Detector","","Ground ‘just cuts’ shop","181094","205 - Smoke Detector","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Tenancy does not have a detector. 1x smoke detector required.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/1169669b-ac84-48f3-815c-aed3c264126c/public/"
22364,"2026-04-01 13:55:11","2026-04-01 13:55:11",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Detector","","Level 2 outside Unit 21","181014","125 - Smoke Detector","","Pittking Properties - 175-181 Oxford Street, Bondi Junction, NSW  2022","39A223","","","C/- Steven Krulis Real Estate Consultants","","FlameSafe Fire Protection PTY LTD","","T-35422","","Fail","","Non operational ",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/877e6649-329f-4aee-9265-230cad21efec/public/"
22359,"2026-04-01 13:06:36","2026-04-10 12:34:34",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Entry Foyer (Building C)","6396","1 - Fire Indicator Panel","","Buildings A, B & C - 29 Davis Road, Wetherill Park, NSW 2000","39619","","","Lendlease Real Estate Investments Ltd C/- JLL","","FlameSafe Fire Protection PTY LTD","","T-37418","","Fail","","Battery past service life.",5,"Non-critical defect","","Building C foyer","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/683fa586-6861-424a-940d-96c7b3ca329e/public/"
22270,"2026-04-01 09:41:05","2026-04-01 09:41:06",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","8728","1 - Fire Indicator Panel","","Designer Transport - 75 Henderson Street, Turrella, NSW 2205","39959","","","Daviben Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34953","","Fail","","Fire indicator panel does not have a spare BGA element or tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/89916d73-0a46-42a6-916a-6e10c7e12e0b/public/"
22269,"2026-04-01 09:41:05","2026-04-01 09:41:06",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","8728","1 - Fire Indicator Panel","","Designer Transport - 75 Henderson Street, Turrella, NSW 2205","39959","","","Daviben Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34953","","Fail","","ASE does not have fault monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e211dff4-1b04-4e26-9cc0-92644a0867bf/public/"
22268,"2026-04-01 09:41:05","2026-04-01 09:41:05",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","8728","1 - Fire Indicator Panel","","Designer Transport - 75 Henderson Street, Turrella, NSW 2205","39959","","","Daviben Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34953","","Fail","","ASE does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d3bb9273-3fe4-41ff-b739-f63c5013fc35/public/"
22225,"2026-04-01 09:02:54","2026-04-01 09:02:54",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Detector","","Warehouse 2 - East wall","180868","018 - BGA","","Designer Transport - 75 Henderson Street, Turrella, NSW 2205","39959","","","Daviben Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-34953","","Fail","","BGA is non-operational. Device needs to either be repaired for removed.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9cce9b0d-c258-4703-8f8e-cb02badb6445/public/"
22196,"2026-04-01 07:58:28","2026-04-02 13:38:46",True,"NEEDS_QUOTING",227,"External alarm","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room 1","8452","2 - Fire Indicator Panel","","Pro-Pac Packaging (BLDG 1) - 147 Newton Road, Wetherill Park, NSW 2164","39642","","","Kenneth R Moras Property Holdings Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37426","","Fail","","External strobe/Bell does not indicate building entry point.",5,"Non-critical defect","","Pump room # 1","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/88d3bf7f-d774-46b6-9aa6-57cc69b3d87d/public/"
22190,"2026-04-01 07:48:34","2026-04-01 10:49:46",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","MFIP Carpark Area","9056","1 - Fire Indicator Panel","","Costco Wholesale - 17-21 Parramatta Road, Auburn, NSW 2141","39696","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-37444","","Fail","","The following Fire Indicating Panel currently has faults in relation to L1-D63 & D65 and is currently isolated.",5,"Non-critical defect","A Fire Panel technician is required to attend and investigate. Replacement of 2x Detectors may be required to rectify the issue","Hearing area","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6a7505a6-7cdd-4cb1-9b54-8eabb821e1a7/public/"
22183,"2026-04-01 07:06:45","2026-04-02 13:34:31",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer Building E","14529","1 - Fire Indicator Panel","","Gateway Business Park - Unit 3/9/10 - 63-79 Parramatta Road, Silverwater, NSW 2128","39A208","","","Cambooya Properties C/o Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37527","","Fail","","L11-M14 open circuit fault ",5,"Non-critical defect","","Unit 9","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d86ab593-3173-4f1c-853b-d33fd305ec17/public/"
22182,"2026-04-01 06:50:56","2026-04-02 13:34:31",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer Building B","14530","2 - Fire Indicator Panel","","Gateway Business Park - Unit 3/9/10 - 63-79 Parramatta Road, Silverwater, NSW 2128","39A208","","","Cambooya Properties C/o Knight Frank Australia Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-37527","","Fail","","L3-D52 in fault and isolated ",5,"Non-critical defect","","Unit 13. ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/a6440e6f-ea4b-4352-979a-30a8ced524b3/public/"
22059,"2026-03-31 08:09:37","2026-03-31 08:29:57",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","VESDA 1","180522","163 - VESDA","","Costco Oakdale Depot - 15 Ottellia Road, Kemps Creek, NSW 2141","39A370","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-35688","","Fail","","Pipe 2 struggles to generate an alarm after sample point 1. Suspect there is a partial blockage or an airflow issue.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f110a3ce-c4f8-44d3-b00a-7e6f3f3f67ec/public/"
22058,"2026-03-31 08:09:37","2026-03-31 08:29:57",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","VESDA 1","180522","163 - VESDA","","Costco Oakdale Depot - 15 Ottellia Road, Kemps Creek, NSW 2141","39A370","","","Costco Wholesale Auburn","","FlameSafe Fire Protection PTY LTD","","T-35688","","Fail","","VESDA unit is in fault.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/ee1311c3-42b6-433a-992f-9f3339fef0f5/public/"
22025,"2026-03-30 15:00:20","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry (No. 19)","35417","002 - Sub: Fire Indicator Panel","","17-19 Distribution Dr. Orchard Hills","39A792","","","Knight Frank","","FlameSafe Fire Protection PTY LTD","","T-35682","","Fail","","Fire indicator panel does not have an AS1851 logbook.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f5f91887-da38-4698-b362-96c851e922f2/public/"
21949,"2026-03-30 11:04:24","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry (No. 17)","35416","001 - Fire Indicator Panel","","17-19 Distribution Dr. Orchard Hills","39A792","","","Knight Frank","","FlameSafe Fire Protection PTY LTD","","T-35682","","Fail","","BLD A:
‘Trouble’ indicators do not operate when a fault is simulated at the MSSB.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/eafb5dd8-2910-4e13-91ff-657ae024d4d7/public/"
21948,"2026-03-30 11:02:05","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry (No. 17)","35416","001 - Fire Indicator Panel","","17-19 Distribution Dr. Orchard Hills","39A792","","","Knight Frank","","FlameSafe Fire Protection PTY LTD","","T-35682","","Fail","","BLD A:
Manual mech controls are incorrectly set up. There is 1 master switch that activates SCF-1 and every other fan, and 2 other SCF switches that do not individually operate due to there being a master switch.

SCF-1 needs to be separated from the master switch and the program needs to be changed so that the 3 SCF’s can be switched on manually and individually with their switches.

BLD B:
Manual mech controls are incorrectly set up. There is 1 master switch that activates SCF-1 and the other fan, and 1 other SCF switch that does not individually operate due to there being a master switch.

SCF-1 needs to be separated from the master switch and the program needs to be changed so that the 2 SCF’s can be switched on manually and individually with their switches.",10,"Critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/2d37497e-8715-421d-a881-95ac861d9e0c/public/"
21491,"2026-03-27 10:01:31","2026-03-27 10:01:31",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","Office Ground Floor - Cleaners Room","180066","Z33 - Heat Detector","","Toll Group- 616 Great Western Hwy, Arndell Park NSW 2148","39A808","","","BGIS","","FlameSafe Fire Protection PTY LTD","","T-35676","","Fail","","Heat detector is not securely fixed to the roof tile.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/5a8fa534-d994-4d6b-ba77-da620c35c0b5/public/"
21460,"2026-03-27 07:55:32","2026-04-02 13:45:25",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Room","22961","1 - Fire Indicator Panel","","Coles CFC - 154 Cowpasture Road, Wetherill Park, NSW 2164","39A537","","","The Trustee for Charter Hall Prime Industrial Fund C/- CBRE Pty Ltd CBRE","","FlameSafe Fire Protection PTY LTD","","T-33118","","Fail","","L5-D63, L2-D31",5,"Non-critical defect","","FCR ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e8830aae-bfef-4489-a16f-322ce99fe56c/public/"
21451,"2026-03-27 06:53:58","2026-04-02 13:49:25",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","10865","1 - Fire Indicator Panel","","YORKAY - 131 York Street, Sydney, NSW 2000","39A286","","","C/- MMJ Sydney Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-32970","","Pass","2x7ah batteries are due for replacement ","Battery past service life.",5,"Non-critical defect","","Ground floor ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/0cbe790b-10d3-499a-8194-5528c0e8a7f4/public/"
21415,"2026-03-26 13:11:14","2026-04-02 13:50:39",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Warehouse 3x Fire Indicator Panels.","5354","3 - Door handler: Fire Indicator Panel","","Kraft Heinz - 92-96 Station Road, Seven Hills, NSW 2147","39694","","","Kraft-Heinz Co Australia Ltd","","FlameSafe Fire Protection PTY LTD","","T-32867","","Fail","","Fire door failed to close on alarm. ",5,"Non-critical defect","","Warehouse","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3ee841e4-a758-4d0a-abb1-4b7433892368/public/"
21414,"2026-03-26 13:04:05","2026-04-02 13:50:39",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Workshop","179838","007 - Gas: Fire Indicator Panel","","Kraft Heinz - 92-96 Station Road, Seven Hills, NSW 2147","39694","","","Kraft-Heinz Co Australia Ltd","","FlameSafe Fire Protection PTY LTD","","T-32867","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","Workshop ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6936f80d-0f5f-417a-bf1e-8d122a69246a/public/"
21389,"2026-03-26 11:04:30","2026-03-26 11:04:30",True,"NEEDS_QUOTING",221,"Battery Condition","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","20201","1 - Fire Indicator Panel","","Genesis Global - 346-348 Kent Street, Sydney, NSW 2000","39A363","","","Mercer Property Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-29737","","Pass","2x7ah batteries are due for replacement ","Battery past service life.",5,"Non-critical defect","","FIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/f0d52d21-cdc7-4a79-9f62-b09026666cf9/public/"
21382,"2026-03-26 09:54:46","2026-03-26 09:54:46",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","13091","1 - Fire Indicator Panel","","Zaresky  - 171 Oxford Street, Bondi Junction, NSW 2022","39A222","","","Zaresky Investment P/L","","FlameSafe Fire Protection PTY LTD","","T-32954","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/59bba82e-fe4b-4e12-a897-361bef7669dc/public/"
21374,"2026-03-26 09:13:14","2026-04-13 16:42:33",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Top Landing","6788","1 - Fire Indicator Panel","","SP 722 - 167 Victoria Road, Bellevue Hill, NSW 2023","39267","","","Strata Plan 722","","FlameSafe Fire Protection PTY LTD","","T-32804","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","Level 3","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6663243f-1623-4e05-9792-ac694d1f7667/public/"
21360,"2026-03-26 07:47:04","2026-03-26 07:47:05",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Pump Room (Macquarie)","31280","1 - Fire Indicator Panel","","State Library of NSW - 1 Shakespeare Place, Sydney, NSW 2000","39A671","","","State Library of NSW","","FlameSafe Fire Protection PTY LTD","","T-33209","","Fail","","Battery fault ",5,"Non-critical defect","","MFIPIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/e603ada9-82f5-4ff2-81b1-e1d9a920c317/public/"
21354,"2026-03-26 07:21:46","2026-03-26 07:21:46",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Level 5 stack. Oscar Room","31282","3 - Fire Indicator Panel","","State Library of NSW - 1 Shakespeare Place, Sydney, NSW 2000","39A671","","","State Library of NSW","","FlameSafe Fire Protection PTY LTD","","T-33209","","Fail","","2x26ah batteries due for replacement ",5,"Non-critical defect","","Stack level 5","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/08fa317f-4718-4818-b7a7-c3b95ceec4d5/public/"
21352,"2026-03-26 06:48:54","2026-03-26 06:49:03",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Pump Room (Mitchell)","31281","2 - Fire Indicator Panel","","State Library of NSW - 1 Shakespeare Place, Sydney, NSW 2000","39A671","","","State Library of NSW","","FlameSafe Fire Protection PTY LTD","","T-33209","","Fail","","L4-M29, L8-M21 vesdas in fault ",5,"Non-critical defect","","Mezzanine lower ground. ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/29c05f60-344d-419f-89e9-f726e72c9749/public/"
21258,"2026-03-25 10:21:42","2026-03-25 10:21:42",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","7076","1 - Fire Indicator Panel","","Mercedes Benz - 43-47 O’Riordan Street, Alexandria, NSW 2015","39622","","","LSH Auto (Sydney) Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35660","","Fail","","Fire indicator panel does not have a spare BGA element or tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6fefd553-1cc1-4c14-a582-0ad4a6123bb1/public/"
21257,"2026-03-25 10:21:42","2026-03-25 10:21:42",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","7076","1 - Fire Indicator Panel","","Mercedes Benz - 43-47 O’Riordan Street, Alexandria, NSW 2015","39622","","","LSH Auto (Sydney) Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35660","","Fail","","Fire indicator panel does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/14c4fa4f-909b-4224-b55b-f1c595e11716/public/"
21209,"2026-03-25 08:03:43","2026-03-25 08:03:43",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Detector","","O'Riordan Street Building - LVL00 Glass Stairs","96342","Z4 L1 D9 Smoke Detector","","Mercedes Benz - 43-47 O’Riordan Street, Alexandria, NSW 2015","39622","","","LSH Auto (Sydney) Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35660","","Fail","","Smoke detector is in fault (F01 Fault).",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4c61e95a-2962-409e-baa5-ab2198ac27fc/public/"
21185,"2026-03-25 07:32:20","2026-03-25 07:33:34",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Fire Control Room.","31318","1 - Fire Indicator Panel","","Woolworths JR - 12 Bushmaster Avenue, Moorebank, NSW 2170","39A660","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-33211","","Fail","","High bay vesda fault. ",5,"Non-critical defect","","High bay","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/8aeaa1a5-48c4-43a0-b113-a3b8a7838ed1/public/"
21174,"2026-03-25 07:11:11","2026-03-25 07:11:11",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Pre-Action MCR 1","31321","4 - Fire Indicator Panel","","Woolworths JR - 12 Bushmaster Avenue, Moorebank, NSW 2170","39A660","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-33211","","Fail","","Vesda fault ",5,"Non-critical defect","","Rear warehouse","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6337fa18-0a51-4d2d-a19b-cda72ec7171f/public/"
21135,"2026-03-24 12:33:10","2026-03-24 12:35:28",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry Foyer","7789","1 - Fire Indicator Panel","","Volkswagen - 24 Muir Road, Chullora, NSW 2190","39715","","","Volkswagen Group Australia","","FlameSafe Fire Protection PTY LTD","","T-32880","","Fail","","2x40ah and 2x33ah batteries due for replacement ",5,"Non-critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/5fc7ede2-d444-4c4d-993d-f857a54c8cd3/public/"
21103,"2026-03-24 08:19:12","2026-03-24 08:19:12",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Building 600","19827","2 - Fire Indicator Panel","","ACU - Building 600-650 - 25a Baker Road, Strathfield, NSW 2055","39A513","","","Australian Catholic Universities (ACU)","","FlameSafe Fire Protection PTY LTD","","T-33093","","Fail","","Wireless FIP in fault ",2,"Non-conformance","","600","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9d391179-6bc6-4873-94c9-4581c1922424/public/"
21102,"2026-03-24 08:19:12","2026-03-24 08:19:12",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Building 600","19827","2 - Fire Indicator Panel","","ACU - Building 600-650 - 25a Baker Road, Strathfield, NSW 2055","39A513","","","Australian Catholic Universities (ACU)","","FlameSafe Fire Protection PTY LTD","","T-33093","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","600","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/88bdceb9-d24d-43e1-a44c-14cf86285c31/public/"
21100,"2026-03-24 08:06:56","2026-03-24 08:06:57",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Building 613","19830","5 - Fire Indicator Panel","","ACU - Building 600-650 - 25a Baker Road, Strathfield, NSW 2055","39A513","","","Australian Catholic Universities (ACU)","","FlameSafe Fire Protection PTY LTD","","T-33093","","Fail","","OWS failed in alarm ",10,"Critical defect","","Bld 613","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/7d0d12fc-0707-4ec7-8035-41f1c9afd3a2/public/"
21099,"2026-03-24 08:06:56","2026-03-24 08:06:57",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Building 613","19830","5 - Fire Indicator Panel","","ACU - Building 600-650 - 25a Baker Road, Strathfield, NSW 2055","39A513","","","Australian Catholic Universities (ACU)","","FlameSafe Fire Protection PTY LTD","","T-33093","","Fail","","L2-D74 in fault ",5,"Non-critical defect","","Bld 613","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/da640a96-f4d9-4202-8908-ec28b1648dde/public/"
21098,"2026-03-24 08:04:24","2026-03-24 08:04:33",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Building 602","19829","4 - Fire Indicator Panel","","ACU - Building 600-650 - 25a Baker Road, Strathfield, NSW 2055","39A513","","","Australian Catholic Universities (ACU)","","FlameSafe Fire Protection PTY LTD","","T-33093","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","602","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/1b7e0d82-a44b-4c6b-bfab-cc50ce53514f/public/"
21097,"2026-03-24 07:57:00","2026-03-24 08:04:29",True,"NEEDS_QUOTING",260,"Zone block plan -","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Building 611","19828","3 - Fire Indicator Panel","","ACU - Building 600-650 - 25a Baker Road, Strathfield, NSW 2055","39A513","","","Australian Catholic Universities (ACU)","","FlameSafe Fire Protection PTY LTD","","T-33093","","Fail","","Supplementary drawings not legible.",2,"Non-conformance","","611","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/791f6f42-e826-4695-b7e9-75dd779212ee/public/"
21095,"2026-03-24 07:43:47","2026-03-24 07:43:47",True,"NEEDS_QUOTING",244,"Occupant warning system","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","34836","001 - Fire Indicator Panel","","DLP 31 Heinrich Close, Eastern Creek","39A753","","","FlameSafe Warranty (Contracts)","","FlameSafe Fire Protection PTY LTD","","T-33237","","Pass","","Visual warning devices flashing even after re-enabled",5,"Non-critical defect","","Panel","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/4a03168f-a628-492d-a762-65e2cb3a4d06/public/"
21059,"2026-03-23 14:54:22","2026-03-23 14:54:22",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","120801","001 - Conventional: Fire Indicator Panel","","1 Dupas St, Smithfield NSW 2164","39A813","","","The Trustee for Smithfield Industrial Property Trust","","FlameSafe Fire Protection PTY LTD","","T-35653","","Fail","","Diesel pump run 1 & 2 visual indicators are constantly on.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/9eb4fa3f-80ed-445f-af00-f40317cd0b8a/public/"
21058,"2026-03-23 14:54:22","2026-03-23 14:54:22",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Sprinkler Pump Room","120801","001 - Conventional: Fire Indicator Panel","","1 Dupas St, Smithfield NSW 2164","39A813","","","The Trustee for Smithfield Industrial Property Trust","","FlameSafe Fire Protection PTY LTD","","T-35653","","Fail","","Fire indicator panel does not have isolation monitoring.",5,"Non-critical defect","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3ae8a983-7c4e-429e-9985-b9c6091d3a16/public/"
21035,"2026-03-23 12:20:38","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Inside warehouse north wall","14526","9 - Fire Indicator Panel","","POLYCELL - 20-22 Lidco Street, Arndell Park, NSW 2148","39A139","","","Polycell NSW Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35649","","Pass","","Fire indicator panel does not have a zone block plan.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/d04c6f7e-f05c-498f-98a6-abd9bc4d61b5/public/"
21034,"2026-03-23 12:20:37","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Inside warehouse north wall","14526","9 - Fire Indicator Panel","","POLYCELL - 20-22 Lidco Street, Arndell Park, NSW 2148","39A139","","","Polycell NSW Pty Ltd","","FlameSafe Fire Protection PTY LTD","","T-35649","","Pass","","Fire indicator panel does not have a spare BGA tool.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/8d9a0472-0b5a-4dd7-ae71-ad259a2d69db/public/"
21028,"2026-03-23 12:06:50","2026-03-23 12:06:55",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Main Entry","30542","1 - Fire Indicator Panel","","67 West Street, North Sydney, NSW 2055","39A368","","","S & E Cuccurullo","","FlameSafe Fire Protection PTY LTD","","T-32992","","Fail","","2x12ah batteries due for replacement ",5,"Non-critical defect","","MFIP ","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/67f88ebb-4f9c-4904-bb46-a1f5bbf7860a/public/"
20957,"2026-03-23 10:05:15","2026-04-10 12:34:46",True,"NEEDS_QUOTING",1850,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground, Sprinkler Pump Room","23005","1 - Conventional: Fire Indicator Panel","","1333 The Horsley Drive, Wetherill Park, NSW 2164","39A568","","","AIL B Sub TC Pty Ltd ATF 1333 Horsley Drive  Sub Trust","","FlameSafe Fire Protection PTY LTD","","T-35646","","Pass","","Fire indicator panel does not have a spare BGA element.",2,"Non-conformance","","","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/2df56d2e-a4e0-473b-94d7-c638b523df7a/public/"
20898,"2026-03-23 07:49:51","2026-03-23 07:49:51",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Main Entry","19813","1 - Fire Indicator Panel","","ACU - Building 520 - 3 Berry Street, North Sydney, NSW 2055","39A504","","","Australian Catholic Universities (ACU)","","FlameSafe Fire Protection PTY LTD","","T-33080","","Fail","","Earth fault ",5,"Non-critical defect","","MFIP","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/6a57c556-7c66-4f6c-9b2e-2136de1bd7fa/public/"
20896,"2026-03-23 07:37:39","2026-03-23 07:37:39",True,"NEEDS_QUOTING",0,"Custom Note","Fire Detection System: Fire Indicator Panel (FIP)","","Ground Building 500","22224","1 - Fire Indicator Panel","","ACU - Building 502 - 40 Edward Street, North Sydney - NSW 2055","39A505","","","Australian Catholic Universities (ACU)","","FlameSafe Fire Protection PTY LTD","","T-33089","","Fail","","External strobe failed ",5,"Non-critical defect","","Building 500","",False,"","","","","","","https://flamesafe.onuptick.com/inspections/remarks/3c0fbb52-5c9d-4984-92db-8ed2749bfef3/public/"
